COORDINADOR ELÉCTRICO NACIONAL
ESTÁNDAR DE CIBERSEGURIDAD PARA EL SECTOR
ELÉCTRICO
Octubre 2022
1. INTRODUCCIÓN ................................................................................................................. 5
2. DEFINICIONES ................................................................................................................... 5
3. APLICABILIDAD GENERAL ................................................................................................. 12
4. CUMPLIMIENTO Y MONITOREO ....................................................................................... 12
5. RESERVA Y CONFIDENCIALIDAD ....................................................................................... 13
6. CRITERIOS PARA CALIFICACIÓN DE IMPACTO ................................................................... 13
6.1. Impacto Alto ........................................................................................................ 13
6.2. Impacto Medio ..................................................................................................... 14
7. ESTÁNDAR DE CIBERSEGURIDAD ...................................................................................... 17
7.1. CIP-002: Ciber Seguridad - Categorización de Ciber Sistemas SEN ........................... 17
7.1.1. Propósito ............................................................................................................. 17
7.1.2. Aplicabilidad Específica y Excepciones................................................................... 17
7.1.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 17
7.1.4. Entrada en Vigor .................................................................................................. 18
7.2. CIP-003: Ciber Seguridad – Controles de Gestión de la Seguridad ........................... 19
7.2.1. Propósito ............................................................................................................. 19
7.2.2. Aplicabilidad Especifica y Excepciones................................................................... 19
7.2.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 19
7.2.4. Planes de Ciberseguridad para Ciber Sistemas SEN de Impacto Bajo ....................... 21
7.2.5. Entrada en Vigor .................................................................................................. 23
7.3. CIP-004: Ciber Seguridad – Personal y Capacitación ............................................... 24
7.3.1. Propósito ............................................................................................................. 24
7.3.2. Aplicabilidad Específica y Excepciones................................................................... 24
7.3.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 24
7.3.4. Entrada en Vigor .................................................................................................. 34
7.4. CIP-005: Ciber Seguridad – Perímetro de Seguridad Electrónica (PSE) ..................... 35
7.4.1. Propósito ............................................................................................................. 35
7.4.2. Aplicabilidad Específica y Excepciones................................................................... 35
7.4.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 35
7.4.4. Entrada en Vigor .................................................................................................. 40
7.5. CIP-006: Ciber Seguridad – Seguridad Física de Ciber Sistemas SEN ........................ 41
2
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.5.1. Propósito ............................................................................................................. 41
7.5.2. Aplicabilidad Específica y Excepciones ................................................................... 41
7.5.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 41
7.5.4. Entrada en Vigor .................................................................................................. 48
7.6. CIP-007: Ciber Seguridad – Gestión de la Seguridad de Sistemas ............................ 49
7.6.1. Propósito ............................................................................................................. 49
7.6.2. Aplicabilidad Específica y Excepciones ................................................................... 49
7.6.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 49
7.6.4. Entrada en Vigor .................................................................................................. 58
7.7. CIP-008: Ciber Seguridad – Reporte de Incidentes y Planes de Respuesta ............... 59
7.7.1. Propósito ............................................................................................................. 59
7.7.2. Aplicabilidad Específica y Excepciones ................................................................... 59
7.7.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 59
7.7.4. Entrada en Vigor .................................................................................................. 65
7.8. CIP-009: Ciber Seguridad – Planes de Recuperación para Ciber Sistemas SEN .......... 66
7.8.1. Propósito ............................................................................................................. 66
7.8.2. Aplicabilidad Específica y Excepciones ................................................................... 66
7.8.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 66
7.8.4. Entrada en Vigor .................................................................................................. 71
7.9. CIP-010: Ciber Seguridad – Gestión de Cambio de Configuración y Evaluación de
Vulnerabilidades ................................................................................................................. 72
7.9.1. Propósito ............................................................................................................. 72
7.9.2. Aplicabilidad Específica y Excepciones ................................................................... 72
7.9.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 72
7.9.4. Planes para Ciber Activos Transitorios y Medios Removibles .................................. 79
7.9.5. Entrada en Vigor .................................................................................................. 81
7.10. CIP-011: Ciber Seguridad – Protección de Información ........................................... 82
7.10.1. Propósito ............................................................................................................. 82
7.10.2. Aplicabilidad Específica y Excepciones ................................................................... 82
7.10.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 82
7.10.4. Entrada en Vigor .................................................................................................. 85
7.11. CIP-012: Ciber Seguridad – Comunicaciones entre Centros de Control .................... 86
7.11.1. Propósito ............................................................................................................. 86
3
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.11.2. Aplicabilidad Específica y Excepciones................................................................... 86
7.11.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 86
7.11.4. Entrada en Vigor .................................................................................................. 87
7.12. CIP-013: Ciber Seguridad – Gestión de Riesgos en la Cadena de Suministros ........... 88
7.12.1. Propósito ............................................................................................................. 88
7.12.2. Aplicabilidad Específica y Excepciones................................................................... 88
7.12.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 88
7.12.4. Entrada en Vigor .................................................................................................. 90
7.13. CIP-014: Ciber Seguridad – Seguridad Física ........................................................... 91
7.13.1. Propósito ............................................................................................................. 91
7.13.2. Aplicabilidad Específica y Excepciones................................................................... 91
7.13.3. Requerimientos (R) y Medidas de Control (M) ....................................................... 91
7.13.4. Entrada en Vigor .................................................................................................. 96
ANEXO 1 – Tabla Resumen de Requerimientos y su Fecha de Implementación
4
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
1. INTRODUCCIÓN
La creciente interconectividad y la dependencia de las plataformas y servicios basados en
Internet han aumentado considerablemente la exposición al riesgo de los gobiernos, las
empresas y las personas, a una gran variedad de actos relacionados con la delincuencia, el
espionaje y la ciberseguridad. Los gobiernos y las empresas reconocen la necesidad de tener
políticas y estrategias nacionales de ciberseguridad, cultura en ciberseguridad, educación,
formación y competencias en seguridad, marcos jurídicos, reglamentos, normativas y
estándares, así como contar con la cooperación e intercambio de información.
Los incidentes que han ocurrido en los últimos años han ocasionado que tanto los gobiernos,
como las instituciones y organizaciones sean más conscientes de la necesidad de adoptar
medidas para controlar los riesgos de ciberseguridad. En la medida que la industria se
desarrolla e incrementa sus niveles de transformación, la ciberseguridad toma mayor
relevancia.
El Coordinador Eléctrico Nacional, en adelante el Coordinador, de acuerdo a lo instruido por
los oficios N°3377 del 25 de junio de 2018 y N°11508 del 3 de Junio de 2019 emitidos por la
Superintendencia de Electricidad y Combustible (SEC), ha trabajado en establecer los
requisitos mínimos de resguardo de la seguridad cibernética o ciberseguridad aplicables al
Sector Eléctrico que permitan prevenir y/o mitigar potenciales ciber amenazas que pongan
en riesgo la seguridad y continuidad del servicio de energía eléctrica.
Luego de un exhaustivo análisis de las diferentes normativas en materia de ciberseguridad
para infraestructura crítica en el sector eléctrico, y junto al apoyo especializado de CAISO
(California Independent System Operator), el Coordinador ha definido adoptar la Normativa
CIP (Critical Infrastructure Protection) de NERC (North American Electric Reliability
Corporation), en adelante NERC-CIP, como estándar de ciberseguridad a ser adoptado por los
agentes participantes en el sector eléctrico nacional, debido a que esta norma contiene
aspectos fundamentales para la seguridad de la información e infraestructuras tecnológica y
de operación críticas de sistemas eléctricos.
2. DEFINICIONES
Las siguientes definiciones aplican para el cumplimiento del presente estándar:
• Acceso Remoto Interactivo (ARI): Acceso de usuario iniciado por una persona empleando
un acceso remoto cliente u otra tecnología de acceso remoto que utilice un Protocolo
Enrutable. El acceso remoto se origina desde un Ciber Activo que no es un Sistema
Intermedio y no está localizado dentro del Perímetro de Seguridad Electrónica (PSE) de
alguna Entidad Responsable o en un Punto de Acceso Electrónico (PAE) definido. Un acceso
remoto puede ser iniciado desde i) un Ciber Activo utilizado por, o de propiedad de, una
Entidad Responsable, ii) un Ciber Activo utilizado por, o de propiedad de, un empleado
de la Entidad Responsable, y iii) un Ciber Activo utilizado por, o de
5
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
propiedad de, un tercero proveedor, contratista, o consultor de la Entidad Responsable.
Un Acceso Remoto Interactivo no incluye procesos de comunicación entre sistemas.
• Amenaza: Circunstancia desfavorable que puede ocurrir y que cuando sucede tiene
consecuencias negativas sobre los activos provocando su indisponibilidad,
funcionamiento incorrecto o pérdida de valor. Una amenaza puede tener causas
naturales, ser accidental o intencionada. Si esta circunstancia desfavorable acontece a la
vez que existe una vulnerabilidad o debilidad de los sistemas o aprovechando su
existencia, puede derivar en un Incidente de Ciberseguridad.
• Autenticación: Procedimiento para comprobar que alguien es quién dice ser cuando
accede a un ordenador o a un servicio online. Este proceso constituye una funcionalidad
característica para una comunicación segura.
• Centro de Control (CC): Instalación principal, o de respaldo, nacional o regional, dotada
de un sistema SCADA y destinada a la supervisión, control y operación en tiempo real de
dos o más instalaciones eléctricas pertenecientes a los Coordinados.
• Centro de Despacho y Control (CDC): Instalación principal, o de respaldo, nacional o
regional, dotada de un sistema SCADA y destinada a la coordinación de la operación en
tiempo real del SEN por parte del Coordinador.
• Ciber Activo SEN: Ciber Activo que, en caso de fallar, ser degradado, mal utilizado o
quedar indisponible, dentro de un intervalo de 15 minutos medidos desde el momento
de ser requerido en tiempo real, desde tener que cumplir el programa operacional, desde
su falla o desde su indisponibilidad, pudiese impactar adversamente una o más
instalaciones, sistemas, o equipos los cuales, de ser destruidos, degradados, o volverse
indisponibles cuando se requieran, afectaría la operación segura y confiable del SEN. La
redundancia de las instalaciones, sistemas o equipos afectados, no se deberá considerar
al momento de determinar el impacto adverso. Cada Ciber Activo SEN debe estar incluido
en uno o más Ciber Sistemas SEN.
• Ciber Activo Transitorio (CAT): Un Ciber Activo que i) es capaz de transmitir o transferir
código ejecutable, ii) no está incluido en un Ciber Sistema SEN, iii) no es un Ciber Activo
Protegido (CAP) asociado a un Ciber Sistema SEN de Impacto Alto o Medio, y iv) está
directamente conectado (usando por ejemplo comunicación serial, ethernet, USB,
Wireless o Bluetooth) por 30 días calendario consecutivos o menos a un Ciber Activo SEN,
una red dentro de un Perímetro de Seguridad Electrónica (PSE) que contenga Ciber
Sistemas SEN de Impacto Alto o Medio, o un Ciber Activo Protegido (CAP) asociado con
Ciber Sistemas SEN de Impacto Alto o Medio.
• Ciber Activos o Activos Cibernéticos: Dispositivos electrónicos inteligentes o
programables, incluyendo el hardware, software y los datos almacenados en dichos
dispositivos. Ciber Activos pueden incluir controladores lógicos programables (PLCs),
sistemas de control distribuido (DCSs), relés y dispositivos electrónicos inteligentes (IEDs),
6
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
interfaces hombre máquina a (HMI), estaciones de trabajo y servidores de aplicaciones,
entre otros.
• Ciber Activos Protegidos (CAP): Uno o más Ciber Activos conectados vía un protocolo
enrutable dentro o sobre un Perímetro de Seguridad Electrónica (PSE) que no son parte
del Ciber Sistema SEN del más alto impacto dentro del mismo Perímetro de Seguridad
Electrónica (PSE). La calificación de impacto de los Ciber Activos Protegidos (CAP) es igual
a la más alta calificación de impacto del Ciber Sistema SEN en el mismo Perímetro de
Seguridad Electrónica (PSE).
• Ciber Sistema SEN: Uno o más Ciber Activos SEN agrupados lógicamente por una Entidad
Responsable.
• Circunstancias Excepcionales CIP: Situación que involucra, o amenaza involucrar, una o
más de las siguientes condiciones que impactan la seguridad o confiabilidad del SEN,
entre las que destacan: i) riesgo de accidente o muerte, ii) desastre natural, iii) disturbios
civiles, iv) una falla inminente de equipos, software o hardware, v) un incidente de
ciberseguridad que requiera apoyo de emergencia, vi) la firma de un acuerdo de
asistencia mutua, o vii) una indisponibilidad de fuerza laboral de gran escala.
• Conectividad Enrutable Externa (CEE): Capacidad de acceder a un Ciber Sistema SEN
desde un Ciber Activo que se encuentra fuera de su correspondiente Perímetro de
Seguridad Electrónica (PSE) vía un protocolo de conexión enrutable bidireccional.
• Coordinado: A efectos de la aplicación del presente estándar, se entenderá por
Coordinado a todo propietario, arrendatario, usufructuario o quien opere o explote a
cualquier título instalaciones que se encuentren interconectadas, según se establece en
la NTSyCS.
• Coordinador: Coordinador Independiente del Sistema Eléctrico Nacional al que se refiere
el Título VI BIS de la Ley General de Servicios Eléctricos (LGSE).
• Criptografía o Encriptación: Técnica que consiste en cifrar un mensaje, conocido como
texto en claro, convirtiéndolo en un mensaje cifrado o criptograma, que resulta ilegible
para todo aquel que no conozca el sistema mediante el cual ha sido cifrado. Existen dos
tipos principales de criptografía, por un lado, la conocida como criptografía simétrica, más
tradicional, y la criptografía asimétrica o de clave pública.
• Encargado CIP: Ejecutivo senior, oficial de seguridad informática, o representante oficial
con autoridad y responsabilidad para liderar y gestionar la implementación y continuo
cumplimento de los requerimientos establecidos en el presente estándar.
• Entidad Responsable: Se refiere a las empresas Coordinadas (o Coordinados), al
Coordinador, y a todo otro organismo al cual le apliquen los requerimientos establecidos
en el presente estándar.
7
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
• Evaluación de riesgos: Es un proceso que comprende la identificación de activos de
información, sus vulnerabilidades y las amenazas a los que se encuentran expuestos, así
como la probabilidad de ocurrencia y el impacto de las mismas, a fin de determinar los
controles adecuados para tratar el riesgo.
• Factor de Riesgo por Incumplimiento Alto (FRIA): Un requerimiento que, de ser
incumplido o violado, podría causar directamente o contribuir a una inestabilidad,
separación en islas, o a una secuencia en cascada de fallas en el SEN, o podría exponer al
SEN a un riesgo inaceptable de inestabilidad, separación en islas, o a una secuencia en
cascada de fallas; o un requerimiento en un horizonte de planificación que, de ser
incumplido o violado, bajo condiciones normales, de alerta, de emergencia, o de
recuperación, podría causar directamente o contribuir a una inestabilidad, separación en
islas, o a una secuencia en cascada de fallas en el SEN, o podría exponer al SEN a un riesgo
inaceptable de inestabilidad, separación en islas, o a una secuencia en cascada de fallas,
o podría impedir la recuperación del SEN a una condición normal.
• Factor de Riesgo por Incumplimiento Medio (FRIM): Un requerimiento que, de ser
incumplido o violado, podría afectar directamente el estado eléctrico del SEN, o la
capacidad para controlar y monitorear el SEN de manera efectiva; o un requerimiento en
un horizonte de panificación que, de ser incumplido o violado, bajo condiciones normales,
de alerta, de emergencia, o de recuperación, podría afectar directamente y de manera
adversa el estado eléctrico del SEN o la capacidad para controlar, monitorear y recuperar
el SEN de manera efectiva.
• Factor de Riesgo por Incumplimiento Bajo (FRIB): Un requerimiento que es de naturaleza
administrativa y un requerimiento que, de ser incumplido o violado, no se esperaría que
afecte de manera adversa el estado eléctrico del SEN, o la capacidad para controlar y
monitorear el SEN de manera efectiva; o un requerimiento que es de naturaleza
administrativa y un requerimiento en un horizonte de planificación que, de ser
incumplido o violado, bajo condiciones normales, de alerta, de emergencia, o de
recuperación, no se esperaría que afecte de manera adversa la capacidad para controlar,
monitorear y recuperar el SEN de manera efectiva.
• Incidente de Ciberseguridad Reportable (ICR): Incidente de Ciberseguridad que ha
comprometido o interrumpido i) un Ciber Sistema SEN que desempeña una o más
funciones asociadas a mantener la seguridad y confiabilidad del SEN por parte de las
Entidades Responsables, ii) un Perímetro se Seguridad Electrónica (PSE) de un Ciber
Sistema SEN de Impacto Alto o Medio, o iii) un Sistema de Monitoreo o Control de Acceso
Electrónico (SMCAE) de un Ciber Sistema SEN de Impacto Alto o Medio.
• Incidente de Ciberseguridad: Un acto malicioso o evento sospechoso que i) para un Ciber
Sistema SEN de Impacto Alto o Medio, comprometa, o haga un intento de comprometer,
un Perímetro de Seguridad Electrónica (PSE), un Perímetro de Seguridad Física (PSF) o un
Sistema de Monitoreo o Control de Acceso Electrónico (SMCAE), o que ii) interrumpa, o
intente interrumpir la operación de un Ciber Sistema SEN.
8
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
• Información de Ciber Sistema SEN: Información sobre un Ciber Sistema SEN que podría
ser utilizada para obtener acceso no autorizado o plantear una amenaza de seguridad al
Ciber Sistema SEN. Dicha información no incluye información individual aislada que, por
sí misma, no plantee una amenaza o no pueda ser utilizada para obtener acceso no
autorizado a un Ciber Sistema SEN, tal como, pero no limitada a, nombres de dispositivos,
direcciones IP individuales sin contexto, nombres de Perímetros de Seguridad Electrónica
(PSEs), o declaración de políticas. Ejemplos de Información de Ciber Sistema SEN pueden
incluir, pero no está limitado a, registros de direcciones de redes, topología de redes del
Ciber Sistema SEN, procedimientos de seguridad o información de seguridad de Ciber
Sistemas SEN, Sistemas de Control de Acceso Físico (SCAF), y Sistemas de Monitoreo o
Control de Acceso Electrónico (SMCAE) que no sea de acceso público y que podría
utilizarse para permitir acceso no autorizado o distribución no autorizada.
• Lista blanca (whitelisting): Listado de elementos aprobados previamente para su uso,
ejecución u operación.
• Malware: Es un tipo de software que tiene como objetivo dañar o infiltrarse sin el
consentimiento de su propietario en un sistema de información.
• Medios Removibles (MR): Medios de almacenamiento que i) no son Ciber Activos, ii) son
capaces de transferir código ejecutable, iii) pueden ser utilizados para almacenar, copiar,
mover o acceder a datos, y iv) están directamente conectados, por 30 días calendario
consecutivos o menos, a un Ciber Activo SEN, a una red dentro de un Perímetro de
Seguridad Electrónica (PSE) que contenga Ciber Sistemas SEN de Impacto Alto o Medio, o
a un Ciber Activo Protegido (CAP) asociado con Ciber Sistemas SEN de Impacto Alto o
Medio. Ejemplos de Medios Removibles incluyen, pero no están limitados a, discos
compactos o flexibles (floppy disks), dispositivos de memoria USB, discos duros externos,
y otros dispositivos o tarjetas que contengan memoria no volátil.
• Norma Técnica de Seguridad y Calidad de Servicio (NTSyCS): Establece las exigencias de
seguridad y calidad de servicio de los sistemas interconectados, según lo establecido en
la Ley General de Servicios Eléctricos (LGSE) y sus reglamentos.
• Parche de Seguridad: Un parche de seguridad es un conjunto de cambios que se aplican
a un software para corregir errores de seguridad en programas o sistemas operativos.
Generalmente los parches de seguridad son desarrollados por el fabricante del software
tras la detección de una vulnerabilidad en el software y pueden instalarse de forma
automática o manual por parte del usuario.
• Perímetro de Seguridad Electrónica (PSE): Borde o limite lógico alrededor de una red a
la cual los Ciber Sistemas SEN están conectados utilizando un protocolo enrutable.
• Perímetro de Seguridad Física (PSF): Borde o limite físico alrededor de espacios en donde
residen Ciber Activos SEN, Ciber Sistemas SEN, o Sistemas de Monitoreo o Control de
Acceso Electrónico (SMCAE), y en los cuales el acceso es controlado.
9
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
• Plan: El término Plan puede ser utilizado en el presente estándar en lugar de Proceso
Documentado. Cuando se trata de un proceso que describe una respuesta o acción es
referido generalmente como un Plan. Por ejemplo, un Plan de Seguridad puede describir
un enfoque que involucre múltiples procedimientos para abordar un tema más amplio.
En cualquier caso, el término Plan no implica un requerimiento adicional más allá de lo
establecido en el presente estándar.
• Política: Para los efectos del presente estándar, el término Política se refiere a un, o una
colección de, documento(s) que son utilizados por las Empresas Responsables para
comunicar sus objetivos de estratégicos, metas de gestión y expectativas sobre como
dichas entidades protegerán sus Ciber Sistemas SEN. El uso de Políticas también establece
una base de gobernanza general para crear una cultura de seguridad y cumplimiento de
leyes, regulaciones y estándares.
• Proceso Documentado: Para los efectos del presente estándar, el término Proceso
Documentado se refiere a un conjunto de instrucciones requeridas específica para la
Entidad Responsable y para alcanzar un resultado específico. El término no implica una
estructura de nombres o aprobaciones que vaya más allá de lo establecido en los
requerimientos. La Entidad Responsable deberá incluir en el Proceso Documentado tanto
como crea necesario, pero deberá abordar el requerimiento aplicable.
• Programa: El término Programa también puede ser utilizado en el presente estándar en
lugar de Proceso Documentado. Un Programa se puede referir a la implementación global
en la organización de sus Políticas, Planes y procedimientos involucrando un tema
específico. Ejemplos de Programas son el Programa de Evaluación de Riesgo del Personal
y el Programa de Capacitación del Personal. En cualquier caso, el término Plan no implica
un requerimiento adicional más allá de lo establecido en el presente estándar.
• Protocolo Enrutable: Los protocolos enrutables o enrutados establecen las direcciones
para identificar a las computadoras y las redes individuales dentro de cada red. Son
capaces de dar soporte a la capa de red (OSI) o internet (TCP/IP). Un protocolo enrutable
debe ser capaz de asignar un número de red y un número de equipo a cada dispositivo de
la red. Estos protocolos son los encargados de incluir la información suficiente para que
un router pueda enviar los mensajes de un punto a otro de la red.
• Punto de Acceso Electrónico (PAE): Interfaz de un Ciber Activo en un Perímetro de
Seguridad Electrónica (PSE) que permite comunicación enrutable entre Ciber Activos
dentro y fuera de un Perímetro de Seguridad Electrónica (PSE).
• Ransomware: Ataque de ciberseguridad consistente en la toma control del equipo
infectado secuestrando la información del usuario cifrándola, de tal forma que
permanece ilegible si no se cuenta con la contraseña de descifrado. De esta manera
extorsiona al usuario pidiendo un rescate económico a cambio de esta contraseña para
que, supuestamente, pueda recuperar sus datos.
10
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
• Reforzamiento (Hardening) de Sistemas: Conjunto de actividades que son llevadas a
cabo por el administrador de un sistema para reforzar al máximo posible la seguridad.
• Sistema de Monitoreo o Control de Acceso Electrónico (SMCAE): Ciber Activo que
desempeña el control o monitoreo del acceso electrónico de los Perímetros de Seguridad
Electrónica (PSEs) o de los Ciber Sistemas SEN. Esto incluye los Sistemas Intermedios.
• Sistema Eléctrico Nacional (SEN): Sistema eléctrico interconectado cuya capacidad
instalada de generación sea igual o superior a 200 megawatts.
• Sistema Interconectado (SI): Conjunto de instalaciones de un sistema eléctrico
incluyendo: las centrales eléctricas; líneas de transmisión a nivel troncal, subtransmisión
y adicionales; enlaces HVDC, equipos de compensación de energía activa, subestaciones
eléctricas, incluidas las subestaciones primarias de distribución, y barras de consumo de
clientes libres abastecidos directamente desde instalaciones de un sistema de
transmisión o a través de alimentadores de uso exclusivo; que operan interconectadas
entre sí, con el objeto de generar, transportar y distribuir energía eléctrica en dicho
sistema eléctrico.
• Sistema Intermedio: Un Ciber Activo, o conjunto de Ciber Activos, desempeñando control
de acceso para restringir Acceso Remoto Interactivo solo a usuarios autorizados. El
Sistema Intermedio no debe estar localizado dentro del Perímetro de Seguridad
Electrónica (PSE).
• Sistema SCADA: Sistema de Control y Adquisición de Datos destinado a supervisar
monitorear, controlar y operar las instalaciones del SEN.
• Sistemas de Control de Acceso Físico (SCAF): Ciber Activos que controlan, alertan, u
otorgan acceso a Perímetros de Seguridad Física (PSFs), excluyendo el hardware instalado
localmente o dispositivos en el Perímetro de Seguridad Física (PSF) tales como sensores
de movimiento, mecanismos de control de seguro electrónico y lectores de tarjetas de
acceso.
• Vulnerabilidad: Fallos o deficiencias de un sistema, red, equipo, programa o software que
pueden permitir que un usuario no legítimo realice acciones no autorizadas, o acceda de
forma no autorizada a información manera local o remota.
• Workflow: Secuencia de los pasos que forman un determinado proceso ya sea industrial,
administrativo, o de otro tipo.
11
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
3. APLICABILIDAD GENERAL
Los requerimientos establecidos en el presente estándar son aplicables a las siguientes
Entidades Responsables:
a) Coordinador Eléctrico Nacional, y
b) Empresas Coordinadas
Si bien el presente estándar es de aplicación general en la industria eléctrica nacional, su
aplicabilidad específica está asociada con las instalaciones o activos que caen dentro de las
categorías de calificación de impacto definidas en la parte 6 del presente documento. A las
Entidades Responsables que posean instalaciones que no estén contempladas dentro de
alguna de las categorías de impacto Ato, Medio, o Bajo, no les será aplicable el presente
estándar.
El presente estándar no aplica a las instalaciones conectadas a los sistemas de Media y Baja
Tensión de los Sistemas de Distribución, sean redes eléctricas, instalaciones de clientes libres
o PMGD, con excepción de las instalaciones categorizadas como de impacto bajo según lo
indicado en la Sección 6.3.6.
4. CUMPLIMIENTO Y MONITOREO
Los requerimientos establecidos en el presente estándar deberán ser implementados por las
Entidades Responsables de forma obligatoria en los plazos señalados y según corresponda
dada la calificación de impacto de sus instalaciones y las excepciones específicas.
Las Entidades Responsables deberán monitorear e informar al Coordinador, con una
frecuencia anual dentro del primer trimestre de cada año y en el formato que este defina, el
nivel de cumplimiento de las medidas de control para cada requerimiento. Los reportes con
el nivel de cumplimiento enviados deberán ser revisados, aprobados y firmados por el
Encargado CIP de cada Entidad Responsable.
Todo Incidente de Ciberseguridad e Incidente de Ciberseguridad Reportable (ICR) deberá ser
notificado, a través del Encargado CIP, al Coordinador, a la SEC y a otras autoridades que
defina la SEC, en la periodicidad y forma establecida en la Sección 7.7.3. El protocolo de
notificación y reporte, que contendrá el formato del contenido mínimo a incluir en la
notificación de los Incidentes de Ciberseguridad, será elaborado por el Coordinador y
aprobado por la SEC.
Las Entidades Responsable deberán mantener registros de evidencias y medidas de control
por un periodo de al menos 3 años, plazo que se podría extender según lo requiera el
Coordinador o la SEC por existir una investigación en curso como resultado de una auditoría.
12
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
El Coordinador podrá instruir auditorias de cumplimiento y/o certificaciones por parte de
terceros especializados en materias de ciberseguridad a fin de verificar el cumplimiento del
presente estándar.
Las excepciones de aplicabilidad, dado en nivel de impacto de las instalaciones de las
Entidades Responsables, se indican dentro de cada estándar CIP y para cada requerimiento
según corresponda.
Es recomendable que las Entidades Responsables busquen establecer un Sistema de Gestión
de Seguridad de la Información (SGSI) que les permitan implementar métodos de trabajo
basados en riesgos que incluyan los riesgos de amenazas de ciberseguridad. Dicho sistema
deberá incorporar una estrategia de mejora continua, incorporando modelos e indicadores
que les permitan medir el nivel de madurez de la organización en materias de ciberseguridad,
así como su desempeño en el cumplimiento del presente estándar.
5. RESERVA Y CONFIDENCIALIDAD
Con el fin de proteger la información relacionada con la ciberseguridad en las instalaciones
de las Entidades Responsables y la integridad y seguridad del SEN, todos los documentos y
reportes que emitan las Entidades Responsables como resultado de implementar los
requerimientos y las medidas de control establecidos en el presente estándar, así como los
informes de cumplimiento entregados a la SEC, en adelante la “Información Reservada”,
deberán ser tratados con el carácter de reservado debiendo cada Entidad Responsable
implementar los procedimientos necesarios para que las personas vinculadas a ella, sus
socios, consejeros, asociados, y demás trabajadores o consultores internos o externos, sea
que participen o no en el análisis de la Información Reservada, cumplan con dicha obligación.
En caso de que el cumplimiento de este estándar requiera interactuar con un organismo no
relacionado, como es el caso de lo dispuesto en el numeral 7.13.3, cada Entidad Responsable
deberá implementar los procedimientos necesarios para preservar el carácter de reservado
de la Información Reservada, debiendo firmar el o los acuerdos de confidencialidad
necesarios.
6. CRITERIOS PARA CALIFICACIÓN DE IMPACTO
A continuación, se presentan los criterios para la calificación de Ciber Sistemas SEN en niveles
de Impacto Alto, Medio y Bajo, según las instalaciones en las cuales están localizados o con
las cuales interactúan.
6.1. Impacto Alto
13
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Califican como de Impacto Alto todos y cada uno de los Ciber Sistemas SEN utilizados por, o
localizados en alguna de las siguientes instalaciones:
6.1.1. Centros de Despacho y Control, principal o de respaldo, nacional o regional, utilizados
por el Coordinador para la realización de su función coordinación de la operación en
tiempo real del SEN.
6.1.2. Centros Control, principal o de respaldo, nacional o regional, utilizados por las
Empresas Coordinadas para la supervisión, control y operación en tiempo real de uno
o más activos o instalaciones eléctricas que operan en el SEN, y que cumplan con
alguno de los criterios de Impacto Medio definidos en los puntos 6.2.1 al 6.2.10.
6.2. Impacto Medio
Califican como de Impacto Medio todos y cada uno de los Ciber Sistemas SEN no incluidos en
6.1 y que sean utilizados por, o localizados en alguna de las siguientes instalaciones:
6.2.1. Instalaciones de generación, agrupadas por unidades generadoras localizadas en una
sola planta o central eléctrica, con una capacidad de potencia activa neta agregada,
registrada en los últimos 12 meses, igual o superior a 300 MW en un sistema
interconectado. Para cada grupo de unidades generadoras, los únicos Ciber Sistemas
SEN que reúnen este criterio son aquellos Ciber Sistemas SEN compartidos que
pudiesen, dentro de un intervalo de tiempo de 15 minutos, impactar adversamente
la operación confiable de cualquier combinación de unidades que, de forma
agregada, iguale o exceda los 300 MW.
6.2.2. Recursos de potencia reactiva o grupo de recursos reactivos en una única localización
(excluyendo las instalaciones de generación) con una capacidad de potencia reactiva
instalada agregada máxima, registrada en los últimos 12 meses, igual o superior a 100
MVAr. Los únicos Ciber Sistemas SEN que reúnen este criterio son aquellos Ciber
Sistemas SEN compartidos que pudiesen, dentro de un intervalo de tiempo de 15
minutos, impactar adversamente la operación confiable de cualquier combinación de
recursos que, de forma agregada, iguale o exceda los 100 MVAr.
6.2.3. Instalaciones de generación que el Coordinador identifique como necesarias a fin de
evitar un impacto adverso en la seguridad y confiabilidad del SEN en un horizonte de
planificación mayor un año.
6.2.4. Instalaciones de transmisión pertenecientes al sistema de transmisión nacional. En el
caso de subestaciones que contengan instalaciones pertenecientes a este segmento,
se incluye todo el perímetro electrónico o físico dentro de dichas subestaciones,
independiente de su nivel de tensión.
14
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
6.2.5. Instalaciones de transmisión pertenecientes a sistemas de transmisión dedicados o
zonales, con niveles de tensión igual o superior a 220 kV, que se conectan
directamente al sistema de transmisión nacional. Adicionalmente, incluye
subestaciones no conectadas directamente al sistema de transmisión nacional, cuyo
nivel de tensión más alto es igual o superior a 220 kV y en donde confluya (se inyecte
o retire) un flujo máximo de potencia activa, registrado en los últimos 12 meses, de a
lo menos 300 MW.
6.2.6. Instalaciones de generación o transmisión que el Coordinador identifique como
necesarias para no violar los límites de transmisión durante contingencias, definidos
en el capítulo 5 de la Norma Técnica de Seguridad y Calidad Servicio (NTSyCS),
pudiendo poner en riesgo la seguridad y confiabilidad del SEN.
6.2.7. Instalaciones de transmisión, incluyendo instalaciones para interconectar recursos de
generación, destinadas a inyectar generación al sistema, las cuales, de ser destruidas,
dañadas, mal utilizadas o dejadas indisponibles, ocasionaría la pérdida de las
instalaciones de generación identificadas en 6.2.1 y 6.2.3.
6.2.8. Sistemas especiales de protecciones, equipos incluidos en los Planes de Defensa
contra Contingencias Extremas (PDCE) y automatismos especiales que operen en el
SEN, lo cuales, en caso de ser destruidos, degradados, mal utilizados o dejados
indisponibles, causaría una violación de los límites de transmisión definidos en la
NTSyCS, por no operar según fueron diseñados, pudiendo poner en riesgo la
seguridad y confiabilidad del SEN.
6.2.9. Sistemas y equipos pertenecientes a esquemas de desconexión automática de carga
(EDAC) y generación (EDAG), y a esquemas de reducción automática de generación
(ERAG), bajo un sistema de control común y sin intervención humana para su
activación, destinados a controlar frecuencia o tensión en el SEN.
6.2.10. Centros de Control, principal o de respaldo, nacional o regional, no incluidos en
instalaciones de Impacto Alto definidas en 6.1, y que supervisen, monitoreen u
operen instalaciones de generación en el SEN cuya capacidad agregada sea igual o
superior a 300MW.
6.2.11. Centros de Control, principal o de respaldo, nacional o regional, no incluidos en
instalaciones de Impacto Alto definidas en 6.1, y que supervisen, monitoreen u
operen instalaciones de transmisión en el SEN.
6.3. Impacto Bajo
Califican como de Impacto Bajo todos y cada uno de los Ciber Sistemas SEN no incluidos en
6.1 o 6.2 que sean utilizados por, localizados en, o asociados con alguna de las siguientes
instalaciones:
15
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
6.3.1. Centros de Control, principal o de respaldo.
6.3.2. Instalaciones de transmisión del SEN.
6.3.3. Instalaciones de generación del SEN.
6.3.4. Instalaciones destinadas la recuperación de servicio y formación de islas incluidos en
los Planes de Recuperación de Servicio (PRS) del SEN.
6.3.5. Sistemas especiales de protecciones destinados a la operación confiable y segura de
SEN.
6.3.6. Instalaciones pertenecientes a empresas Distribuidoras destinadas a la protección y
recuperación del SEN.
16
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7. ESTÁNDAR DE CIBERSEGURIDAD
A continuación, se presentan los estándares NERC-CIP exigibles para el sector eléctrico. Cada
estándar incluye la referencia al estándar original NERC-CIP, el propósito del estándar, sus
+requerimientos (R) y correspondientes medidas de control (M), aplicabilidad específica y/o
excepciones, y entrada en vigor.
7.1. CIP-002: Ciber Seguridad - Categorización de Ciber Sistemas SEN
7.1.1. Propósito
Identificar y categorizar los Ciber Sistemas SEN y sus correspondientes Ciber Activos para la
aplicación de requerimientos de ciberseguridad acordes con el impacto adverso que podría
ocasionar, en la operación segura y confiable del SEN, la pérdida, compromiso, o mal uso de
dichos Ciber Sistemas SEN. La identificación y categorización de Ciber Sistemas SEN servirá de
apoyo para la adecuada protección contra eventos que afecten o comprometan instalaciones
pudiendo conducir a una mala operación o inestabilidad del SEN.
7.1.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
002.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.1.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá implementar, para cada uno de los siguientes activos:
i) Centros de Control principal y de respaldo, ii) subestaciones de transmisión y
distribución, iii) recursos o plantas de generación y recursos de reactivos, iv) sistemas
e instalaciones críticas para los Planes de Recuperación de Servicio (PRS), v) PDCE y
sistemas especiales de protecciones para apoyar la operación segura y confiable del
SEN, y vi) sistemas de protecciones de empresas Distribuidoras destinados a la
protección y recuperación del SEN, un proceso con el propósito de:
a) Identificar, si existen, todos y cada uno de los Ciber Sistemas SEN de
Impacto Alto según lo establecido en 6.1, en cada activo;
17
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
b) Identificar, si existen, todos y cada uno de los Ciber Sistemas SEN de Impacto
Medio según lo establecido en 6.2, en cada activo; e
c) Identificar, si existen, todos y cada uno de los activos que contienen Ciber
Sistemas SEN de Impacto Bajo según lo establecido en 6.3. No se requiere
un listado detallado de los Ciber Sistemas SEN de Impacto Bajo.
R1 es calificado con Factor de Riesgo por Incumplimiento Alto (FRIA).
M1. Medida de control o evidencia aceptable incluye, pero no está limitada a, listados físicos
o electrónicos fechados para las partes a) y b) del requerimiento R1.
R2. Cada Entidad Responsable deberá:
a) Revisar los ítems identificados en R1 y sus partes, y actualizarlos si hay
cambios, al menos una vez cada 15 meses calendario, aun cuando no se
haya identificado ningún ítem en R1, y
b) Contar con la aprobación, por parte del Encargado CIP, de las
identificaciones en requerimiento R1, al menos una vez cada 15 meses
calendario, aun cuando no se haya identificado ningún ítem en R1.
R2 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M2. Medida de control o evidencia aceptable incluye, pero no está limitada a, registros físicos
o electrónicos fechados que demuestren que la Entidad Responsable ha revisado y
actualizado, donde sea necesario, las identificaciones en R1 y sus partes, y que ha
contado con la aprobación por parte del Encargado CIP de las identificaciones en R1 y
sus partes, al menos una vez cada 15 meses calendario, aun cuando no se haya
identificado ningún ítem en R1 y sus partes, según requerimiento R2.
7.1.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-002 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
18
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.2. CIP-003: Ciber Seguridad – Controles de Gestión de la Seguridad
7.2.1. Propósito
Especificar controles de gestión de la seguridad consistentes y sostenibles que establezcan la
responsabilidad para proteger Ciber Sistemas SEN contra eventos que afecten o
comprometan instalaciones pudiendo conducir una mala operación o inestabilidad del SEN.
7.2.2. Aplicabilidad Especifica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
003.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.2.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá revisar y obtener aprobación del Encargado CIP, al
menos una vez cada 15 meses calendario, de una o más políticas de ciberseguridad
documentadas que en su conjunto aborden los siguientes aspectos:
a) Para Ciber Sistemas SEN de Impacto Alto y Medio:
• Personal y capacitación (CIP-004);
• Perímetro(s) de Seguridad Electrónica (CIP-005), incluyendo Acceso
Remoto Interactivo;
• Seguridad Física de Ciber Sistemas SEN Críticos (CIP-006);
• Gestión de Seguridad del Sistema (CIP-007);
• Reportes de Incidentes y Planes de Respuesta (CIP-008);
• Planes de Recuperación para Ciber Sistemas Críticos (CIP-009);
• Gestión de Cambio de Configuraciones y Evaluación de Vulnerabilidades
(CIP-010);
• Protección de la Información (CIP-011);
• Seguridad Física (CIP-014); y
• Declaración y respuesta a Circunstancias Excepcionales CIP
b) Para sus activos identificados en CIP-002 que contengan Ciber Sistemas SEN de
Impacto Bajo, si existen:
19
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
• Conciencia de ciberseguridad;
• Controles de seguridad física;
• Control de acceso electrónico;
• Respuesta a incidentes de ciberseguridad;
• Mitigación de riesgos de código malicioso en Ciber Activos Transitorios y
Medios Removibles; y
• Declaración y respuesta a Circunstancias Excepcionales CIP
R1 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M1. Medidas de control o evidencia aceptable incluyen, pero no están limitadas a,
documentos de políticas de ciberseguridad, revisión histórica, registros de revisión, o
evidencia de workflow de un sistema de gestión de documentos que demuestre
revisión de cada política de ciberseguridad al menos una vez cada 15 meses
calendario; documentación de aprobación de cada política de ciberseguridad por
parte del Encargado CIP.
R2. Cada Entidad Responsable con al menos un activo identificado en CIP-002 conteniendo
Ciber Sistemas SEN de Impacto Bajo deberá implementar uno o más planes de
ciberseguridad documentados para sus Ciber Sistemas SEN de Impacto Bajo que
incluyan las secciones descritas en 7.2.4. No se requiere un inventario, listado, o
identificación discreta (individualizada) de Ciber Sistemas SEN o sus Ciber Activos SEN,
tampoco se requiere una lista de usuarios autorizados.
R2 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M2. Medida de control o evidencia deberá incluir cada uno de los planes de ciberseguridad
documentados que en su conjunto incluyan cada una de las secciones en 7.2.4, junto
con evidencia adicional para demostrar la implementación de los planes de
ciberseguridad.
R3. Cada Entidad Responsable deberá identificar un Encargado CIP por su nombre y
documentar por escrito cualquier modificación al respecto dentro de 30 días
calendario de ocurrido el cambio.
R3 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M3. Medida de control o evidencia podrá incluir, pero no está limitada a, documentación
fechada y aprobada por un alto ejecutivo con el nombre de la persona designada
como Encargado CIP.
R4. Cada Entidad Responsable deberá implementar un proceso documentado para delegar
autoridad, a menos que no se usen delegaciones. Según se indique en el presente
estándar, el Encargado CIP, podrá delegar autoridad para acciones específicas a uno
o más delegados. Dichas delegaciones deben estar documentadas incluyendo el
nombre y título del delegado, las acciones específicas delegadas, y la
20
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
fecha de delegación. Las delegaciones deberán ser aprobadas por el Encargado CIP y
actualizadas dentro de 30 días en caso de ser modificadas. Los cambios de delegación
no necesitan ser modificados con un cambio en quien delega.
R4 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M4. Medida de control o evidencia podrá incluir, pero no está limitada a, un documento
fechado aprobado por el Encargado CIP, listando las personas (por nombre o cargo)
a quienes se les delega autoridad para aprobar o autorizar ítems específicos
identificados.
7.2.4. Planes de Ciberseguridad para Ciber Sistemas SEN de Impacto Bajo
Las Entidades Responsables deberán incluir las secciones descritas a continuación en sus
planes de ciberseguridad requeridos en CIP-003 R2.
Las Entidades Responsables con Ciber Sistemas SEN en múltiples calificaciones de impacto
podrán utilizar políticas, procedimientos y procesos para sus Ciber Sistemas SEN de Impacto
Alto y Medio para completar las distintas secciones en el desarrollo de sus planes de
seguridad para Ciber Sistemas SEN de Impacto Bajo. Cada Entidad Responsable podrá
desarrollar planes de ciberseguridad para, ya sea activos individuales como para grupos de
activos.
Sección 1. Conciencia de Ciberseguridad
Cada Entidad Responsable deberá reforzar, al menos una vez cada 15 meses calendario, sus
prácticas de ciberseguridad, las que podrán incluir sus asociadas prácticas de seguridad
física.
Sección 2. Controles de Seguridad Física
Cada Entidad Responsable deberá controlar el acceso físico, en base a las necesidades
definidas por la Entidad Responsable, para i) el activo o donde se ubiquen Ciber Sistemas
SEN de Impacto Bajo dentro de dicho activo, y ii) los Ciber Activos, de existir y según lo
especifique la Entidad Responsable, que provean control de acceso electrónico
implementados según se indica en la Sección 3. parte 3.1.
Sección 3. Control de Acceso Electrónico
Para cada activo que contenga Ciber Sistemas SEN de Impacto Bajo según lo identificado de
acuerdo con CIP-002 R1, la Entidad Responsable deberá implementar controles de acceso
electrónico para:
3.1 Permitir solo el acceso electrónico entrante y saliente necesario, según lo defina
la Entidad Responsable, para las comunicaciones:
21
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
i) entre un(os) Ciber Sistema(s) SEN de Impacto Bajo y un(os) Ciber Activo(s) fuera
del activo conteniendo el(los) Ciber Sistema(s) SEN de Impacto Bajo.
ii) que utilicen un protocolo enrutable al entrar o salir del activo conteniendo el
Ciber Sistema SEN de Impacto Bajo, y
iii) no utilizadas para protecciones tiempo-sensibles o funciones de control entre
Dispositivos Electrónicos Inteligentes (DEI), como por ejemplo comunicaciones que
usen protocolos IEC TR-61850-90-5 R-GOOSE.
3.2 Autenticar toda comunicación telefónica (dial-up), de existir, que provea acceso
a Ciber Sistema(s) SEN, según capacidad del Ciber Activo.
Sección 4. Respuesta a Incidentes de Ciberseguridad
Cada Entidad Responsable deberá contar con uno o más planes de respuesta a incidentes
de ciberseguridad, ya sea por activo o grupo de activos, los que deberán incluir:
4.1 Identificación, clasificación y respuesta a incidentes de ciberseguridad;
4.2 Determinación si un incidente de ciberseguridad es un Incidente de
Ciberseguridad Reportable y la subsecuente notificación;
4.3 Identificación de roles y responsabilidades para respuesta a incidentes de
ciberseguridad, por grupo o individuos;
4.4 Gestión de incidentes frente a incidentes de ciberseguridad;
4.5 Testeo de planes de respuesta a incidentes de ciberseguridad al menos una vez
cada 36 meses, ya sea i) respondiendo a un Incidente de Ciberseguridad Reportable
real, ii) usando un ejercicio o ensayo (drill) de un Incidente Ciberseguridad
Reportable, o iii) usando un ejercicio operacional de un Incidente de Ciberseguridad
Reportable; y
4.6 Actualización de planes de respuesta a incidentes de ciberseguridad, se ser
necesario, dentro de 180 días calendario luego de completada una prueba de los
planes de respuesta a incidentes de ciberseguridad u ocurrido un Incidente de
Ciberseguridad Reportable real.
Sección 5. Mitigación de Riesgos de Código Malicioso en Ciber Activos Transitorios y
Medios Removibles
Cada Entidad Responsable deberá implementar, excepto bajo Condiciones Excepcionales
CIP, uno o más planes para lograr los objetivos de mitigación de riesgo de introducción de
código malicioso a Ciber Sistemas SEN de Impacto Bajo a través del uso de Ciber Activos
Transitorios y Medios Removibles. El plan, o planes, deberá(n) incluir:
22
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
5.1 Para Ciber Activos Transitorios gestionados por Entidades Responsables, si
existen, el uso de uno o una combinación de los siguientes métodos, de manera
continua o por demanda (según capacidad del Ciber Activo Transitorio):
i) Software antivirus, incluyendo actualización manual o administrada de firmas o
patrones;
ii) Aplicación de lista blanca; u
ii) Otro(s) método(s) para mitigar la introducción de código malicioso.
5.2 Para Ciber Activos Transitorios gestionados por terceros distintos a las Entidades
Responsables, si existen:
i) Uso de uno o una combinación de los siguientes métodos previo a conectar Ciber
Activos Transitorios a un Ciber Sistema SEN de Impacto Bajo (según capacidad del
Ciber Activo Transitorio):
• Revisión del nivel de actualización del antivirus;
• Revisión del proceso de actualización del antivirus utilizado por
terceros;
• Revisión de la aplicación de lista blanca utilizada por terceros;
• Revisión del uso de sistemas operativos vivos (Live OS) y software
ejecutable solo desde medios de lectura (read-only);
• Revisión del reforzamiento (Hardening) de sistemas utilizado por
terceros; u
• Otros métodos para mitigar la introducción de código malicioso
ii) Para cualquier método utilizado conforme a i), las Entidades Responsables
deberán determinar si se necesitan acciones de mitigación adicionales e
implementarlas previo a conectar Ciber Activos Transitorios.
5.3 Para Medios Removibles, el uso de los siguientes métodos:
i) Método(s) para detectar código malicioso en Medios Removibles usando Ciber
Activos distintos a un Ciber Sistema SEN; y
ii) Mitigación de amenazas de código malicioso detectadas en Medios Removibles
previo conectar dichos Medios en un Ciber Sistema SEN de Impacto Bajo.
7.2.5. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-003 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
23
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.3. CIP-004: Ciber Seguridad – Personal y Capacitación
7.3.1. Propósito
Minimizar riesgos contra actos de individuos que accedan a Ciber Sistemas SEN, que podrían
conducir a una mala operación o inestabilidad del SEN, exigiendo un adecuado nivel de
Evaluación de Riesgos, conciencia de seguridad y capacitación del personal, como medidas
apoyo para la protección de Ciber Sistemas SEN.
7.3.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
004.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.3.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá implementar uno o más Procesos Documentados que
en su conjunto incluyan cada uno de los requerimientos (columna Ítems) aplicables
en la Tabla CIP-004 R1 – Programa de Conciencia de Seguridad.
R1 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M1. Medida de control o evidencia aceptable debe incluir cada uno de los Procesos
Documentados aplicables que en su conjunto incluyan cada uno de los
requerimientos aplicables en Tabla CIP-004 R1 – Programa de Conciencia de
Seguridad, y evidencia adicional para demostrar su implementación según lo descrito
en columna Medidas de la misma tabla.
24
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-004 R1 – Programa de Conciencia de Seguridad
Ítem Aplicación Requerimientos Medidas
1.1 ✓ Ciber Sistemas SEN Conciencia de seguridad que, al Medida de control o evidencia
de Impacto Alto; y menos trimestralmente, refuerce puede incluir, pero no está
las prácticas de ciberseguridad (lo limitada a, documentación
✓ Ciber Sistemas SEN cual puede incluir las prácticas de validando que el reforzamiento
de Impacto Medio. seguridad física asociadas) para el trimestral se realizó. Ejemplos de
personal de la Entidad evidencia del reforzamiento
Responsable que tenga acceso pueden incluir, pero no estar
electrónico autorizado o acceso limitado a, copias fechadas de la
físico (no escoltado) a Ciber información utilizada para
Sistemas SEN. reforzar la conciencia de
seguridad, así como evidencia de
la distribución de esta, tal como:
• Comunicaciones directas (Ej.:
e-mails, memos o capacitación
e-learning); o
• Comunicaciones indirectas (Ej.:
posters, intranet o brochures);
o
• Apoyo gerencial y
reforzamiento presencial (Ej.:
reuniones o presentaciones).
R2. Cada Entidad Responsable deberá implementar uno o más Programas de capacitación
en ciberseguridad sobre roles, funciones o responsabilidades de los individuos los
cuales conjuntamente incluyan cada uno de los requerimientos (columna Ítems)
aplicables en Tabla CIP-004 R2 – Programa de Capacitación en Ciberseguridad.
R2 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M2. Medida de control o evidencia aceptable debe incluir el Programa de capacitación que
incluya cada uno de los requerimientos aplicables en Tabla CIP-004 R2 – Programa de
Capacitación en Ciberseguridad, y evidencia adicional para demostrar la
implementación del(los) Programa(s).
25
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-004 R2 – Programa de Capacitación en Ciberseguridad
Ítem Aplicación Requerimientos Medidas
2.1 ✓ Ciber Sistemas SEN Capacitación conteniendo las Medida de control o evidencia
de Impacto Alto y siguientes materias: puede incluir, pero no está
sus asociados limitada a, material de la
2.1.1 Políticas de ciberseguridad.
SMCAE y CAP; y capacitación tal como
2.1.2 Control de acceso físico. presentaciones PowerPoint,
✓ Ciber Sistemas SEN apuntes del instructor, apuntes de
de Impacto Medio 2.1.3 Control de acceso. los alumnos, folletos, u otro
con CEE y sus electrónico. material de la capacitación.
asociados SMCAE y
2.1.4 Programa de control de
CAP.
visitas.
2.1.5 Manipulación y
almacenamiento de información
de Ciber Sistemas SEN.
2.1.6 Identificación de un
Incidente de Ciberseguridad y
notificación inicial de acuerdo
con el Plan de respuesta a
incidentes de la Entidad.
2.1.7 Plan de Recuperación para
Ciber Sistemas SEN.
2.1.8 Respuesta a Incidentes de
Ciberseguridad.
2.1.9 Riesgos de ciberseguridad
asociados con interconectividad
electrónica e interoperabilidad
de Ciber Sistemas SEN con otros
Ciber Activos, incluyendo CAT y
MR.
26
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-004 R2 – Programa de Capacitación en Ciberseguridad
Ítem Aplicación Requerimientos Medidas
2.2 ✓ Ciber Sistemas SEN Se requiere completar la Medida de control o evidencia
de Impacto Alto y capacitación en ítem 2.1 previo a puede incluir, pero no está
sus asociados otorgar la autorización de acceso limitada a, registro de las
SMCAE y CAP; y electrónico y la autorización de capacitaciones y documentación
acceso físico no escoltado para el de cuando se invocaron
✓ Ciber Sistemas SEN Ciber Activo que corresponda, Circunstancias Excepcionales CIP.
de Impacto Medio excepto durante Circunstancias
con CEE y sus Excepcionales CIP.
asociados SMCAE y
CAP.
2.3 ✓ Ciber Sistemas SEN Se requiere completar la Medida de control o evidencia
de Impacto Alto y capacitación en ítem 2.1 al menos puede incluir, pero no está
sus asociados una vez cada 15 meses limitada a, registros individuales
SMCAE y CAP; y calendario. fechados de las capacitaciones.
Ciber Sistemas SEN
de Impacto Medio
con CEE y sus
asociados SMCAE y
CAP.
R3. Cada Entidad Responsable deberá implementar uno o más Programas documentados de
evaluación de riesgos del personal para obtener y retener acceso electrónico
autorizado o acceso físico no escoltado autorizado a Ciber Sistemas SEN, los cuales
conjuntamente incluyan cada uno de los requerimientos (columna Ítem) en la Tabla
CIP-004 R3 – Programa de Evaluación de Riegos del Personal.
R3 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M3. Medida de control o evidencia aceptable debe incluir el(los) Programa(s)
documentado(s) de evaluación de riesgos del personal que en su conjunto incluyan
cada uno de los requerimientos aplicables en CIP-004 R3 – Programa de Evaluación
de Riegos del Personal, y evidencia adicional para demostrar la implementación
del(los) Programa(s).
27
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-004 R3 – Programa de Evaluación de Riegos del Personal
Ítem Aplicación Requerimientos Medidas
3.1 ✓ Ciber Sistemas SEN Proceso para confirmar Medida de control o evidencia
de Impacto Alto y identidad. puede incluir, pero no está
sus asociados limitada a, documentación del
SMCAE y CAP; y proceso de la Entidad
Responsable para confirmar
✓ Ciber Sistemas SEN identidad.
de Impacto Medio
con CEE y sus
asociados SMCAE y
CAP.
Tabla CIP-004 R3 – Programa de Evaluación de Riegos del Personal
Ítem Aplicación Requerimientos Medidas
3.2 ✓ Ciber Sistemas SEN Proceso para realizar una Medida de control o evidencia
de Impacto Alto y verificación de los puede incluir, pero no está
sus asociados antecedentes que permitan limitada a, documentación del
SMCAE y CAP; y evaluar los riesgos de personal, Proceso de la Entidad
incluyendo las verificaciones Responsable para para realizar
✓ Ciber Sistemas SEN que correspondan y sean una evaluación de los riesgos del
de Impacto Medio determinadas por la Entidad personal, a través de los
con CEE y sus Responsable. mecanismos y/o documentos que
asociados SMCAE y la Entidad Responsable
CAP. determine. La Entidad
Responsable podrá cumplir con la
verificación de este punto, a
través de una Declaración Jurada
indicando que ha realizado la
evaluación de riesgos de personal,
acompañando los documentos
que correspondan.
28
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-004 R3 – Programa de Evaluación de Riegos del Personal
Ítem Aplicación Requerimientos Medidas
3.3 ✓ Ciber Sistemas SEN Criterios o Proceso para evaluar Medida de control o evidencia
de Impacto Alto y la verificación de riesgos a fin puede incluir, pero no está
sus asociados de otorgar la autorización de limitada a, documentación del
SMCAE y CAP; y accesos. Proceso de la Entidad
Responsable para evaluar la
✓ Ciber Sistemas SEN verificación de la evaluación de
de Impacto Medio riesgos.
con CEE y sus La Entidad Responsable podrá
asociados SMCAE y cumplir con la verificación de este
CAP. punto, a través de una
Declaración Jurada indicando que
ha realizado la evaluación de
riesgos de personal,
acompañando los documentos
que correspondan.
3.4 ✓ Ciber Sistemas SEN Criterios o Proceso para verificar Medida de control o evidencia
de Impacto Alto y que la evaluación de riesgos del puede incluir, pero no está
sus asociados personal realizado para terceros limitada a, documentación de
SMCAE y CAP; y contratistas o proveedores de criterios o Proceso de la Entidad
servicio son conducidos de Responsable para la verificación
✓ Ciber Sistemas SEN acuerdo con lo especificado en de evaluaciones de riesgos del
de Impacto Medio ítems 3.1 a 3.3. personal de terceros contratistas
con CEE y sus y proveedores de servicios.
asociados SMCAE y
CAP.
3.5 ✓ Ciber Sistemas SEN Proceso para asegurar que Medida de control o evidencia
de Impacto Alto y individuos con acceso electrónico puede incluir, pero no está
sus asociados autorizado o acceso físico no limitada a, documentación del
SMCAE y CAP; y escoltado autorizado han Proceso para asegurar que
completado una evaluación de individuos con acceso electrónico
✓ Ciber Sistemas SEN riesgos del personal de acuerdo autorizado o acceso físico no
de Impacto Medio con lo especificado en ítems 3.1 a escoltado autorizado han
con CEE y sus 3.4. completado una evaluación de
asociados SMCAE y riesgos del personal.
CAP.
R4. Cada Entidad Responsable deberá implementar uno o más Programas de administración
de accesos los cuales conjuntamente incluyan cada uno de los requerimientos
(columna Ítems) aplicables en Tabla CIP-004 R4 – Programa de Administración de
Accesos.
R4 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
29
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
M4. Medida de control o evidencia aceptable debe incluir el Programa Documentado el cual
incluya cada uno de los requerimientos aplicables en Tabla CIP-004 R4 – Programa de
Administración de Accesos, y evidencia adicional para demostrar que el
30
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Programa fue implementado según lo descrito en columna Medidas de la misma
tabla.
Tabla CIP-004 R4 – Programa de Administración de Accesos
Ítem Aplicación Requerimientos Medidas
4.1 ✓ Ciber Sistemas SEN Proceso para autorizar, según lo Medida de control o evidencia
de Impacto Alto y requiera la Entidad Responsable, puede incluir, pero no está
sus asociados excepto para Circunstancias limitada a, documentación
SMCAE y CAP; y Excepcionales CIP: fechada del Proceso para autorizar
acceso electrónico, acceso físico
4.1.1 Acceso electrónico;
✓ Ciber Sistemas SEN no escoltado a un Perímetro de
de Impacto Medio 4.1.2 Acceso físico no escoltado a Seguridad Física (PSF) y acceso a
con CEE y sus un Perímetro de Seguridad Física localizaciones de almacenamiento
asociados SMCAE y (PSF); y designados, sean electrónicos o
CAP. físicos, de información de Ciber
4.1.3 Acceso a localizaciones de Sistemas SEN.
almacenamiento designados,
sean electrónicos o físicos, de
información de Ciber Sistemas
SEN.
4.2 ✓ Ciber Sistemas SEN Verificar, al menos Medida de control o evidencia
de Impacto Alto y trimestralmente, que individuos puede incluir, pero no está
sus asociados que cuentan con acceso limitada a:
SMCAE y CAP; y electrónico o acceso físico no
• Documentación fechada de la
escoltado activo, tienen registros
verificación entre la lista
✓ Ciber Sistemas SEN de autorización.
generada por sistema de
de Impacto Medio
individuos que han sido
con CEE y sus
autorizados por sistema (base
asociados SMCAE y
de datos de workflow), y una
CAP.
lista generada por sistema del
personal que tiene acceso
(listado de cuenta de
usuarios), o
• Documentación fechada de la
verificación entre la lista de
individuos que han sido
autorizados por acceso
(formularios de autorización),
y una lista de individuos
provistos de acceso
(formularios de provisión o
listado de cuentas
compartidas).
31
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-004 R4 – Programa de Administración de Accesos
Ítem Aplicación Requerimientos Medidas
4.3 ✓ Ciber Sistemas SEN Para acceso electrónico, verificar Medida de control o evidencia
de Impacto Alto y al menos una vez cada 15 meses puede incluir, pero no está
sus asociados calendario, que todas las cuentas limitada a, documentación de la
SMCAE y CAP; y de usuario, grupos de cuentas de revisión que incluya todo lo
usuarios o categorías de rol de siguiente:
✓ Ciber Sistemas SEN usuario, y sus privilegios
• Una lista fechada de todas las
de Impacto Medio específicos asociados, son
cuentas, grupos de cuentas, o
con CEE y sus correctos y son aquellos que la
roles dentro del sistema;
asociados SMCAE y Entidad Responsable determina
• Una descripción resumida de
CAP. son necesarios.
los privilegios asociados con
cada grupo o rol;
• Cuentas asignadas al grupo o
rol; y
• Evidencia fechada verificando
que los privilegios para el
grupo son autorizados y
adecuados para la función del
trabajo realizado por las
personas asignadas a cada
cuenta.
4.4 ✓ Ciber Sistemas SEN Verificar, al menos una vez cada Medida de control o evidencia
de Impacto Alto y 15 meses calendario, que el puede incluir, pero no está
sus asociados acceso a localizaciones limitada a, documentación de la
SMCAE y CAP; y designadas para el revisión que incluya todo lo
almacenamiento de información siguiente:
✓ Ciber Sistemas SEN de Ciber Sistemas SEN, sea físico
• Listado fechado de
de Impacto Medio o electrónico, son correctos y son
autorizaciones para acceder a
con CEE y sus aquellos que la Entidad
información de Ciber Sistemas
asociados SMCAE y Responsable determina son
SEN;
CAP. necesarios.
• Cualquier privilegio(s)
asociado(s) con las
autorizaciones; y
• Evidencia fechada verificando
que las autorizaciones y
privilegios fueron confirmados
como correctos y que son
mínimos necesarios para
realizar las funciones del
trabajo asignado.
32
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
R5. Cada Entidad Responsable deberá implementar uno o más Programas Documentados de
revocación (o eliminación) de accesos los cuales conjuntamente incluyan cada uno de
los requerimientos (columna Ítems) aplicables en Tabla CIP-004 R5 – Revocación de
Accesos.
R5 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M5. Medida de control o evidencia aceptable debe incluir el Programa Documentado que
incluya cada uno de los requerimientos (columna Ítems) aplicables en Tabla CIP-004
R5 – Revocación de Accesos, y evidencia adicional para demostrar su implementación
según lo descrito en columna Medidas de la misma tabla.
Tabla CIP-004 R5 – Revocación de Accesos
Ítem Aplicación Requerimientos Medidas
5.1 ✓ Ciber Sistemas SEN Un Proceso para iniciar la Medida de control o evidencia
de Impacto Alto y eliminación (revocación) de la puede incluir, pero no está
sus asociados capacidad de un individuo para el limitada a, documentación que
SMCAE y CAP; y acceso físico no escoltado y el incluya todo lo siguiente:
acceso remoto interactivo una
• Workflow fechado o
✓ Ciber Sistemas SEN vez terminada una acción, y una
formulario término de
de Impacto Medio eliminación completa dentro de
contrato de término de
con CEE y sus 24 horas de terminada la acción.
contrato verificando
asociados SMCAE y Revocar o eliminar la capacidad
revocación de acceso asociado
CAP. de acceso puede ser diferente a
al término de la acción; y
eliminar, deshabilitar, revocar o
• Logs u otra prueba que
remover todos los derechos de
demuestre que dicha persona
acceso.
ya no tiene acceso.
33
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-004 R5 – Revocación de Accesos
Ítem Aplicación Requerimientos Medidas
5.2 ✓ Ciber Sistemas SEN Para reasignaciones o Medida de control o evidencia
de Impacto Alto y transferencias, revocar el acceso puede incluir, pero no está
sus asociados electrónico autorizado o el acceso limitada a, documentación que
SMCAE y CAP; y físico no escoltado autorizado a incluya todo lo siguiente:
individuos, que la Entidad
• Workflow fechado o
✓ Ciber Sistemas SEN Responsable defina no son
formulario término de
de Impacto Medio necesarios, al final del día
contrato verificando una
con CEE y sus calendario siguiente a la fecha
revisión de acceso físico y
asociados SMCAE y que la Entidad determine que el
lógico; y
CAP. individuo no requiere más dicho
• Logs u otra prueba que
acceso.
demuestre que dicha persona
no tiene ningún acceso que la
Entidad Responsable defina no
es necesario.
5.3 ✓ Ciber Sistemas SEN Para acciones de término, revocar Medida de control o evidencia
de Impacto Alto y acceso de individuos a puede incluir, pero no está
sus asociados localizaciones designadas para el limitada a, formularios workflow o
SMCAE y CAP; y almacenamiento de información término de contrato verificando
de Ciber Sistemas SEN, sea físico o revocación de acceso a áreas
✓ Ciber Sistemas SEN electrónico (a menos que ya haya físicas designadas o ciber sistemas
de Impacto Medio sido revocado de acuerdo con conteniendo información de Ciber
con CEE y sus requerimiento R5.1) al final del día Sistemas SEN asociados a acciones
asociados SMCAE y calendario siguiente a la fecha de término fechadas dentro del
CAP. efectiva de término de la acción. día calendario siguiente al
término de la acción.
5.4 ✓ Ciber Sistemas SEN Para acciones de término, revocar Medida de control o evidencia
de Impacto Alto y cuentas de usuarios no puede incluir, pero no está
sus asociados compartidas de individuos dentro limitada a, formularios workflow o
SMCAE. de 30 días calendario de la fecha término de contrato verificando
efectiva de término de la acción. revocación de acceso para
cualquier Ciber Activo individual y
aplicaciones de software definidas
como necesarias para completar
la revocación de acceso y
fechadas dentro de 30 días
calendario del término de la
acción.
34
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-004 R5 – Revocación de Accesos
Ítem Aplicación Requerimientos Medidas
5.5 ✓ Ciber Sistemas SEN Para acciones de término, Medida de control o evidencia
de Impacto Alto y cambiar contraseñas para cuentas puede incluir, pero no está
sus asociados compartidas conocidas por los limitada a:
SMCAE. usuarios dentro de 30 días
• Formulario workflow o
calendario de terminada de
término de contrato
acción. Para reasignaciones y
demostrando reseteo de
transferencias, cambiar
contraseñas dentro de 30 días
contraseñas para cuentas
calendario del término;
compartidas conocidas por los
• Formulario workflow o
usuarios dentro de 30 días
término de contrato
calendario seguidos a la fecha en
demostrando reseteo de
que la Entidad Responsable
contraseñas dentro de 30 días
determine que el individuo no
calendario de la reasignación o
requiere más conservar el acceso.
transferencia; o
• Documentación de las
circunstancias operativas
Si la Entidad Responsable
extenuantes o formulario
determina y documenta que por
workflow o término de
circunstancias operativas
contrato demostrando reseteo
extenuantes se requiere un
de contraseñas dentro de 10
periodo más largo, cambiar las
días calendario seguido al fin
passwords dentro de 10 días
de la circunstancia operativa.
calendario seguido al fin de las
circunstancias operativas.
7.3.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-004 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
35
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.4. CIP-005: Ciber Seguridad – Perímetro de Seguridad Electrónica (PSE)
7.4.1. Propósito
Administrar el acceso electrónico a Ciber Sistemas SEN especificando un Perímetro de
Seguridad Electrónica (PSE) controlado en apoyo a la protección de Ciber Sistemas SEN contra
eventos o actos que podrían conducir a una mala operación o inestabilidad del SEN.
7.4.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
005.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.4.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá implementar uno o más Procesos Documentados los
cuales conjuntamente incluyan cada uno de los requerimientos (columna Ítems)
aplicables en la Tabla CIP-005 R1 – Perímetro de Seguridad Electrónica (PSE).
R1 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M1. Medida de control o evidencia aceptable debe incluir cada uno de los Procesos
Documentados aplicables que en su conjunto incluyan cada uno de los
requerimientos aplicables en la Tabla CIP-005 R1 – Perímetro de Seguridad
Electrónica (PSE), y evidencia adicional para demostrar su implementación según lo
descrito en columna Medidas de la misma tabla.
36
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-005 R1 – Perímetro de Seguridad Electrónica (PSE)
Ítem Aplicación Requerimientos Medidas
1.1 ✓ Ciber Sistemas SEN Todos los Ciber Sistemas Medida de control o evidencia
de Impacto Alto y aplicables conectados a una red puede incluir, pero no está
sus asociados CAP; vía un protocolo enrutable limitada a, una lista con todos lo
y deberán residir dentro de un PSE PSEs incluyendo todos sus Ciber
definido. Activos identificables de manera
✓ Ciber Sistemas SEN única aplicables conectados vía un
de Impacto Medio protocolo enrutable dentro de un
y sus asociados PSE.
CAP.
Tabla CIP-005 R1 – Perímetro de Seguridad Electrónica (PSE)
Ítem Aplicación Requerimientos Medidas
1.2 ✓ Ciber Sistemas SEN Toda CEE debe ser a través de un Medida de control o evidencia
de Impacto Alto PAE definido. puede incluir, pero no está
con CEE y sus limitada a, diagramas de redes
asociados CAP; y que muestren todas las vías de
comunicación enrutable externa y
✓ Ciber Sistemas SEN PAEs identificados.
de Impacto Medio
con CEE y sus
asociados SMCAE y
CAP.
1.3 ✓ PAEs para Ciber Requiere permiso de acceso Medida de control o evidencia
Sistemas SEN de entrante y saliente, incluyendo las puede incluir, pero no está
Impacto Alto; y razones para otorgar el acceso, y limitada a, una lista de reglas
denegación de todos los otros (firewalls, lista de control de
✓ PAEs para Ciber accesos por defecto. acceso, etc.) que demuestre que
Sistemas SEN de solo acceso autorizado es
Impacto Medio. permitido y que cada regla de
acceso tiene una razón
documentada.
1.4 ✓ Ciber Sistemas SEN Donde sea factible, realizar Medida de control o evidencia
de Impacto Alto autenticación cuando se puede incluir, pero no está
con conectividad establezca conectividad limitada a, un Proceso
telefónica (dial-up) telefónica (dial-up) con Ciber Documentado que describa como
y sus asociados Activos aplicables. la Entidad Responsable provee
CAP; y acceso autenticado a través de
37
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
✓ Ciber Sistemas SEN cada conexión telefónica (dial-
de Impacto Medio up).
con conectividad
telefónica (dial-up)
y sus asociados
CAP.
1.5 ✓ PAEs para Ciber Contar con uno o más métodos Medida de control o evidencia
Sistemas SEN de para detectar comunicaciones puede incluir, pero no está
Impacto Alto; y maliciosas conocidas o limitada a, documentación que
sospechosas para demuestre la implementación de
✓ PAEs para Ciber comunicaciones entrantes y métodos para detectar
Sistemas SEN de salientes. comunicaciones maliciosas (Ej.:
Impacto Medio en sistemas de detección de intrusos,
CDCs y CCs. firewall para capa de aplicaciones,
etc.)
R2. Cada Entidad Responsable que permita Acceso Remoto Interactivo (ARI) a Ciber Activos
SEN deberá implementar uno o más Procesos Documentados los cuales
conjuntamente incluyan cada uno de los requerimientos (columna Ítems) aplicables,
donde sea técnicamente factible, en la Tabla CIP-005 R2 – Administración de Acceso
Remoto Interactivo (ARI).
R2 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M2. Medida de control o evidencia aceptable debe incluir el Proceso Documentado que
aborde cada uno de los requerimientos aplicables en la Tabla CIP-005 R2 –
Administración de Acceso Remoto Interactivo (ARI), y evidencia adicional para
demostrar su implementación según lo descrito en columna Medidas de la misma
tabla.
38
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-005 R2 – Administración de Acceso Remoto Interactivo (ARI)
Ítem Aplicación Requerimientos Medidas
2.1 ✓ Ciber Sistemas SEN Utilizar un Sistema Intermedio de Medidas de control o evidencia
de Impacto Alto y modo que el Ciber Activo pueden incluir, pero no están
sus asociados CAP; iniciando ARI no acceda limitadas a, diagramas de redes o
y directamente a un aplicable Ciber documentos de arquitectura.
Activo.
✓ Ciber Sistemas SEN
de Impacto Medio
con CEE y sus
asociados CAP.
2.2 ✓ Ciber Sistemas SEN Para todas las sesiones de ARI, Medida de control o evidencia
de Impacto Alto y utilizar encriptación que termine puede incluir, pero no está
sus asociados CAP; en un Sistema Intermedio. limitada a, documentos de
y arquitectura detallando donde
inicia y termina la encriptación.
✓ Ciber Sistemas SEN
de Impacto Medio
con CEE y sus
asociados CAP.
2.3 ✓ Ciber Sistemas SEN Requiere autenticación multi- Medida de control o evidencia
de Impacto Alto y factor para todas las sesiones ARI. puede incluir, pero no está
sus asociados CAP; limitada a, documentos de
y arquitectura detallando los
factores de autenticación
✓ Ciber Sistemas SEN utilizados. Ejemplo de
de Impacto Medio autenticación, puede incluir, pero
con CEE y sus no está limitado a:
asociados CAP.
• Algo que los individuos
conozcan tales como
contraseñas o PINs (Número de
Identificación Personal), esto
no incluye ID de usuario;
• Algo que los individuos tienen
tales como tokens, certificados
digitales, tarjetas inteligentes
(smart cards); o
• Algo del individuo tal como
huellas digitales, escaneo de
iris o retina, u otras
características biométricas.
39
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-005 R2 – Administración de Acceso Remoto Interactivo (ARI)
Ítem Aplicación Requerimientos Medidas
2.4 ✓ Ciber Sistemas SEN Contar con uno o más métodos Medidas de control o evidencia
de Impacto Alto y para determinar sesiones de pueden incluir, pero no están
sus asociados CAP; acceso remoto de proveedores limitadas a, documentación de
y activos (incluyendo acceso métodos utilizados para
remoto interactivo y acceso determinar acceso remoto de
✓ Ciber Sistemas SEN remoto sistema-sistema). proveedores activos (incluyendo
de Impacto Medio acceso remoto interactivo y
con CEE y sus acceso remoto sistema-sistema),
asociados CAP. tales como:
• Métodos para acceder a
registros o información de
monitoreo de acceso remoto de
proveedores activos;
• Métodos para monitorear
actividad (ej. tablas de conexión
o contadores de reglas en un
firewall, o monitoreo de
actividad de usuario) o puertos
abiertos (ej. Netstat o
comandos relacionados para
desplegar puertos actualmente
activos) para determinar
sistemas activos para sesiones
de acceso remoto; o
• Métodos que controlen
iniciación de proveedores de
acceso remoto tal como
llamado a proveedores
solicitando un segundo factor
para iniciar acceso remoto.
2.5 ✓ Ciber Sistemas SEN Contar con uno o más métodos Medidas de control o evidencia
de Impacto Alto y para desactivar acceso remoto de pueden incluir, pero no están
sus asociados CAP; proveedores activos (incluyendo limitadas a, documentación de
y acceso remoto interactivo y métodos utilizados para
acceso remoto sistema-sistema). desactivar acceso remoto de
✓ Ciber Sistemas SEN proveedores activos (incluyendo
de Impacto Medio acceso remoto interactivo y
con CEE y sus acceso remoto sistema-sistema),
asociados CAP. tales como:
• Métodos para desactivar
acceso remoto de proveedores
40
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
a los PAE aplicables para acceso
remoto sistema-sistema.
• Métodos para desactivar
acceso remoto interactivo de
proveedores a sistemas
intermedios aplicables.
7.4.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-005 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
41
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.5. CIP-006: Ciber Seguridad – Seguridad Física de Ciber Sistemas SEN
7.5.1. Propósito
Administrar el acceso físico a Ciber Sistemas SEN especificando un Plan de seguridad física en
apoyo a la protección de Ciber Sistemas SEN contra eventos o actos que podrían conducir a
una mala operación o inestabilidad del SEN.
7.5.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
006.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.5.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá implementar uno o más Planes de seguridad física
documentados los cuales conjuntamente incluyan cada uno de los requerimientos
(columna Ítems) aplicables en la Tabla CIP-006 R1 – Plan de Seguridad Física.
R1 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M1. Medida de control o evidencia aceptable debe incluir cada uno de los Planes de seguridad
física que en su conjunto incluyan cada uno de los requerimientos aplicables en la
Tabla CIP-006 R1 – Plan de Seguridad Física, y evidencia adicional para demostrar la
implementación del plan (o planes) según lo descrito en columna Medidas de la
misma tabla.
42
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-006 R1 – Plan de Seguridad Física
Ítem Aplicación Requerimientos Medidas
1.1 ✓ Ciber Sistemas SEN Definir controles operacionales o Medida de control o evidencia
de Impacto Medio procedimentales para restringir puede incluir, pero no está
sin CEE; y acceso físico. limitada a, documentación
demostrando que los controles
✓ Sistemas de operacionales o procedimentales
Control de Acceso existen.
Físico (SCAF)
asociados con:
• Ciber Sistemas
SEN de Impacto
Alto; o
• Ciber Sistemas
SEN de Impacto
Medio con CEE.
1.2 ✓ Ciber Sistemas SEN Utilizar al menos un control de Medida de control o evidencia
de Impacto Medio acceso físico para permitir acceso puede incluir, pero no está
con CEE y sus físico no escoltado a cada limitada a, una sección en el Plan
asociados SMCAE y Perímetro de seguridad física de seguridad física que describa
CAP. (PSF) aplicable a solo aquellos cada PSF y como el acceso físico
individuos que tienen acceso no escoltado es controlado por
físico no escoltado autorizado. uno o más métodos distintos y
prueba de que el acceso físico no
escoltado es restringido solo a
individuos autorizados, como por
ejemplo una lista de individuos
autorizados acompañada de sus
logs o registros de acceso.
1.3 ✓ Ciber Sistemas SEN Donde sea técnicamente factible, Medida de control o evidencia
de Impacto Alto y utilizar dos o más controles de puede incluir, pero no está
sus asociados acceso físico distinto (esto no limitada a, una sección en el Plan
SMCAE y CAP. requiere dos sistemas de control de seguridad física que describa
de acceso físico completamente cada PSF y como el acceso físico
independientes) para, de manera no escoltado es controlado por
colectiva, permitir acceso físico dos o más métodos distintos y
no escoltado a PSFs a solo prueba de que el acceso físico no
aquellos individuos que tienen escoltado es restringido solo a
acceso físico no escoltado individuos autorizados, como por
autorizado. ejemplo una lista de individuos
autorizados acompañada de sus
logs o registros de acceso.
43
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-006 R1 – Plan de Seguridad Física
Ítem Aplicación Requerimientos Medidas
1.4 ✓ Ciber Sistemas SEN Monitorear acceso no autorizado Medida de control o evidencia
de Impacto Alto y a través de un punto de acceso puede incluir, pero no está
sus asociados físico en un PSF. limitada a, documentación de
SMCAE y PAC; y controles que monitorean acceso
no autorizado a través de un
✓ Ciber Sistemas SEN punto de acceso físico en un PSF.
de Impacto Medio
con CEE y sus
asociados SMCAE y
CAP.
1.5 ✓ Ciber Sistemas SEN Emitir una alarma o alerta en Medida de control o evidencia
de Impacto Alto y respuesta a un acceso no puede incluir, pero no está
sus asociados autorizado detectado a través de limitada a, una sección en el Plan
SMCAE y PAC; y un punto de acceso físico en un de seguridad física que describa la
PSF, al personal identificado en el emisión de una alarma o alerta en
✓ Ciber Sistemas SEN Plan de respuesta a incidentes de respuesta a un acceso no
de Impacto Medio ciberseguridad del SEN, dentro de autorizado detectado a través de
con CEE y sus 15 minutos de ser detectada. un punto de acceso físico en un
asociados SMCAE y PSF, y evidencia adicional de que
CAP. la alarma o alerta fue emitida y
comunicada según lo identificado
en el Plan de respuesta a
incidentes de ciberseguridad del
SEN, tales como una alarma
manual o electrónica o logs de
alertas, logs en teléfono celular o
en papel, u otra evidencia donde
se documente que la alarma o
alerta fue generada y
comunicada.
1.6 ✓ Sistemas de Monitorear cada Sistema de Medida de control o evidencia
Control de Acceso Control de Acceso Físico (SCAF) puede incluir, pero no está
Físico (SCAF) por acceso no autorizado a un limitada a, documentación de
asociados con: SCAF. controles que monitorean acceso
• Ciber Sistemas no autorizado a un SCAF.
SEN de Impacto
Alto; o
• Ciber Sistemas
SEN de Impacto
Medio con CEE.
44
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-006 R1 – Plan de Seguridad Física
Ítem Aplicación Requerimientos Medidas
1.7 ✓ Sistemas de Emitir una alarma o alerta en Medida de control o evidencia
Control de Acceso respuesta a un acceso físico no puede incluir, pero no está
Físico (SCAF) autorizado detectado a un SCAF, limitada a, una sección en el Plan
asociados con: al personal identificado en el Plan de seguridad física que describa la
• Ciber Sistemas de respuesta a incidentes de emisión de una alarma o alerta en
SEN de Impacto ciberseguridad del SEN, dentro de respuesta a un acceso no
Alto; o 15 minutos de ser detectada. autorizado a un SCAF, y evidencia
• Ciber Sistemas adicional de que la alarma o alerta
SEN de Impacto fue emitida y comunicada según
Medio con CEE. lo identificado en el Plan de
respuesta a incidentes de
ciberseguridad del SEN, tales
como logs de alarmas o alertas,
logs en teléfono celular o en
papel, u otra evidencia donde se
documente que la alarma o alerta
fue generada y comunicada
1.8 ✓ Ciber Sistemas SEN Log o registro de entrada (a través Medida de control o evidencia
de Impacto Alto y de medios automáticos o del puede incluir, pero no está
sus asociados personal que controla la entrada) limitada a, una sección en el Plan
SMCAE y PAC; y de cada individuo con acceso físico de seguridad física que describa el
no escoltado a cada PSF, con registro y grabación de entrada
✓ Ciber Sistemas SEN información para identificar al física a cada PSF, y evidencia
de Impacto Medio individuo y la fecha y hora de adicional para demostrar que este
con CEE y sus entrada. registro ha sido implementado, tal
asociados SMCAE y como registros de acceso físico a
CAP. PSFs que muestren al individuo y
la fecha y hora de entrada al PSF.
1.9 ✓ Ciber Sistemas SEN Retener logs de entrada de acceso Medida de control o evidencia
de Impacto Alto y físico de individuos con acceso puede incluir, pero no está
sus asociados físico no escoltado autorizado a limitada a, documentación
SMCAE y PAC; y cada PSF, por al menos 90 días fechada como logs de acceso a
calendario. PSFs que muestren la fecha y hora
✓ Ciber Sistemas SEN de entrada al PSF.
de Impacto Medio
con CEE y sus
asociados SMCAE y
CAP.
45
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-006 R1 – Plan de Seguridad Física
Ítem Aplicación Requerimientos Medidas
1.10 ✓ Ciber Sistemas SEN Restringir acceso físico a cables y Medida de control o evidencia
de Impacto Alto y otros componentes de puede incluir, pero no está
sus asociados PAC; comunicación no programable limitada a, registros de la
y utilizados para conexiones entre implementación, por parte de la
Ciber Activos aplicables dentro de Entidad Responsable, de las
✓ Ciber Sistemas SEN un mismo PSE en aquellas restricciones de acceso físico (Ej.:
de Impacto Medio instancias cuando dichos cables y cables y componentes protegidos
en CDCs y CCs y sus componentes están localizadas por ductos o bandejas para
asociados CAP. fuera de un PSF. cables), encriptación, monitoreo,
o protecciones lógicas igualmente
efectivas.
Donde las restricciones de acceso
físico a dichos cables y
componentes no son
implementadas, la Entidad
Responsable deberá documentar
e implementar una o más de las
siguientes medidas:
• Encriptación de los datos que
transitan en dichos cables y
componentes; o
• Monitoreo del estado de
enlaces de comunicaciones
compuestos por dichos cables
y componentes, y emisión de
una alarma o alerta en
respuesta a fallas de
comunicación detectadas, al
personal identificado en el Plan
de respuesta a incidentes de
ciberseguridad del SEN, dentro
de 15 minutos de ser
detectada.
• Una protección lógica
igualmente efectiva.
R2. Cada Entidad Responsable deberá implementar uno o más Programas Documentados de
control de visitas que incluyan cada uno de los requerimientos (columna Ítems)
aplicables en la Tabla CIP-006 R2 – Programa de Control de Visitas.
R2 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
46
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
M2. Medida de control o evidencia aceptable debe incluir uno o más Programas de control de
visitas documentados los cuales conjuntamente incluyan cada uno de los
requerimientos aplicables en la Tabla CIP-006 R2 – Programa de Control de Visitas, y
evidencia adicional para demostrar su implementación según lo descrito en columna
Medidas de la misma tabla.
Tabla CIP-006 R2 – Programa de Control de Visitas
Ítem Aplicación Requerimientos Medidas
2.1 ✓ Ciber Sistemas SEN Requiere acceso escoltado Medida de control o evidencia
de Impacto Alto y continuo de visitas (individuos que puede incluir, pero no está
sus asociados están provistos de acceso, pero limitada a, una sección en el
SMCAE y PAC; y que están autorizados para Programa de Control de Visitas
acceso físico no escoltado) dentro que requiere acceso escoltado
✓ Ciber Sistemas SEN de cada PSF, excepto durante continuo de visitas dentro de PSFs,
de Impacto Medio Condiciones Excepcionales CIP. y evidencia adicional para
con CEE y sus demostrar que el proceso fue
asociados SMCAE y implementado, como logs o
CAP. registros de visitas.
2.2 ✓ Ciber Sistemas SEN Requiere registro manual o Medida de control o evidencia
de Impacto Alto y automático de entrada y salida de puede incluir, pero no está
sus asociados visitas en un PSF que incluya fecha y limitada a, una sección en el
SMCAE y PAC; y hora de la entrada inicial y última Programa de Control de Visitas
salida, el nombre del visitante, y el que requiere acceso escoltado
✓ Ciber Sistemas SEN nombre de una persona de continuo de visitas dentro de PSFs,
de Impacto Medio contacto responsable de la visita, y evidencia adicional para
con CEE y sus excepto durante Condiciones demostrar que el proceso fue
asociados SMCAE y Excepcionales CIP. implementado, como registros de
CAP. visitas fechados que incluyan la
información requerida.
2.3 ✓ Ciber Sistemas SEN Retener o guardar registros del Medida de control o evidencia
de Impacto Alto y visitante por al menos 90 días puede incluir, pero no está
sus asociados calendario. limitada a, documentación que
SMCAE y PAC; y muestre que los registros han sido
guardados o retenidos por al
✓ Ciber Sistemas SEN menos 90 días calendario.
de Impacto Medio
con CEE y sus
asociados SMCAE y
CAP.
47
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
R3. Cada Entidad Responsable deberá implementar uno o más Programas de prueba y
mantenimiento de Sistemas de Control de Acceso Físico (SCAF) documentados que
en su conjunto incluyan cada uno de los requerimientos (columna Ítems) aplicables
en la Tabla CIP-006 R3 – Programas de Prueba y Mantenimiento de SCAF.
R3 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M3. Medida de control o evidencia aceptable debe incluir cada uno de los Programas de
prueba y mantenimiento de Sistemas de Control de Acceso Físico (SCAF)
documentados los cuales conjuntamente incluyan cada uno de los requerimientos
aplicables en la Tabla CIP-006 R3 – Programa de Prueba y Mantenimiento de SCAF, y
evidencia adicional para demostrar su implementación según lo descrito en columna
Medidas de la misma tabla.
Tabla CIP-006 R3 – Programa de Prueba y Mantenimiento de SCAF
Ítem Aplicación Requerimientos Medidas
3.1 ✓ Sistemas de Realizar mantenimiento y Medida de control o evidencia
Control de Acceso pruebas de cada SCAF y hardware puede incluir, pero no está
Físico (SCAF) o dispositivos montados limitada a, programas de
asociados con: localmente en PSFs, al menos una mantenimiento y pruebas
• Ciber Sistemas vez cada 24 meses calendario provistos para testear cada SCAF y
SEN de Impacto para asegurar su correcto hardware o dispositivos montados
Alto; o funcionamiento. localmente asociados con PSFs, al
• Ciber Sistemas menos una vez cada 24 meses
SEN de Impacto calendario, y evidencia adicional
Medio con CEE para demostrar que las pruebas
fueron realizadas, tal como
registros de mantenimiento
fechados, u otra documentación
✓ Hardware o
que demuestre que el
dispositivos
mantenimiento y pruebas han sido
montados
realizados en cada dispositivo o
localmente en PSF
sistema aplicable al menos una
asociados con:
vez cada 24 meses calendario.
• Ciber Sistemas
SEN de Impacto
Alto; o
• Ciber Sistemas
SEN de Impacto
Medio con CEE.
48
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.5.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-006 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
49
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.6. CIP-007: Ciber Seguridad – Gestión de la Seguridad de Sistemas
7.6.1. Propósito
Gestionar la seguridad de sistemas especificando un conjunto selecto de requerimientos
técnicos, operacionales y procedimentales en apoyo a la protección de Ciber Sistemas SEN
contra eventos o actos que podrían conducir a una mala operación o inestabilidad del SEN.
7.6.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
007.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.6.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá implementar uno o más Procesos Documentados los
cuales conjuntamente incluyan cada uno de los requerimientos (columna Ítems)
aplicables en la Tabla CIP-007 R1 – Puertos y Servicios.
R1 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M1. Medida de control o evidencia aceptable debe incluir los Procesos Documentados que
en su conjunto incluyan cada uno de los requerimientos aplicables en la Tabla CIP-
007 R1 – Puertos y Servicios, y evidencia adicional para demostrar su implementación
según lo descrito en columna Medidas de la misma tabla.
50
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-007 R1 – Puertos y Servicios
Ítem Aplicación Requerimientos Medidas
1.1 ✓ Ciber Sistemas SEN Donde sea técnicamente Medidas de control o evidencias
de Impacto Alto y sus factible, habilitar solo puertos pueden incluir, pero no están
asociados SMCAE, de acceso lógicos de redes que limitadas a:
SCAF, y CAP; y hayan sido definidos necesarios
• Documentación de la
por la Entidad Responsable,
necesidad de todos los puertos
✓ Ciber Sistemas SEN incluyendo servicios o rangos de
habilitados en todos los Ciber
de Impacto Medio puertos requeridos para
Activos aplicables y puntos de
con CEE y sus manipular puertos dinámicos. Si
acceso electrónico,
asociados SMCAE, un dispositivo no tiene
individualmente o por grupo;
SCAF, y CAP. provisión para deshabilitar o
• Listado de puertos en modo
restringir puertos lógicos
escucha en Ciber Activos,
entonces los puertos que están
individualmente o por grupo, ya
abiertos son considerados
sea de los archivos de
necesarios.
configuración del dispositivo,
de la salida de comando (como
netstat), o escaneo de red de
puertos abiertos; o
• Archivos de configuración de
cortafuegos (firewalls) host-
based u otro mecanismo a nivel
de dispositivo que solo permita
dispositivos necesarios y
rechace o niegue todos los
otros.
1.2 ✓ Ciber Sistemas SEN Proteger contra el uso de Medida de control o evidencia
de Impacto Alto y sus puertos físicos de puede incluir, pero no está
asociados CAP y entrada/salida innecesarios limitada a, documentación
componentes de utilizados para conectividad de mostrando los tipos de protección
comunicación no red, comandos de consola, o de puertos físicos de
programable Medios Removibles. entrada/salida, sea lógicamente a
localizados dentro de través de configuración de
un PSE y un PSF; y sistemas, o físicamente usando un
candado (lock) de puerto o
✓ Ciber Sistemas SEN señalización.
de Impacto Medio en
CDCs y CCs y sus
asociados CAP y
componentes de
comunicación no
programables
localizados dentro de
un PSE y un PSF.
51
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
R2. Cada Entidad Responsable deberá implementar uno o más Procesos Documentados los
cuales conjuntamente incluyan cada uno de los requerimientos (columna Ítems)
aplicables en la Tabla CIP-007 R2 – Administración de Parches de Seguridad.
R2 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M2. Medida de control o evidencia aceptable debe incluir los Procesos Documentados que
en su conjunto incluyan cada uno de los requerimientos aplicables en la Tabla CIP-
007 R2 – Administración de Parches de Seguridad, y evidencia adicional para
demostrar su implementación según lo descrito en columna Medidas de la misma
tabla.
Tabla CIP-007 R2 – Administración de Parches de Seguridad
Ítem Aplicación Requerimientos Medidas
2.1 ✓ Ciber Sistemas SEN Un proceso de administración de Medida de control o evidencia
de Impacto Alto y parches para rastrear o dar puede incluir, pero no está
sus asociados trazabilidad, evaluar, e instalar limitada a, documentación del
SMCAE, SCAF, y parches de ciberseguridad para proceso de administración de
CAP; y los Ciber Activos aplicables. La parches y documentación o lista
parte de rastreo deberá incluir la de fuentes de origen que son
✓ Ciber Sistemas SEN identificación de una fuente de monitoreadas, ya sea a nivel
de Impacto Medio origen (o fuentes) de donde la individual de Ciber Sistema SEN o
y sus asociados Entidad Responsable pueda Ciber Activo.
SMCAE, SCAF, y rastrear la liberación de parches
CAP. de ciberseguridad para Ciber
Activos aplicables que son
actualizables y para los cuales
existe una fuente de origen de
parches.
2.2 ✓ Ciber Sistemas SEN Al menos una vez cada 35 días Medida de control o evidencia
de Impacto Alto y calendario, evaluar los parches de puede incluir, pero no está
sus asociados seguridad aplicables que hayan limitada a, una evaluación
SMCAE, SCAF, y sido lanzados desde la última conducida por, referenciada por,
CAP; y evaluación desde la(s) fuente(s) o en representación de una
identificada(s) en el ítem 2.1. Entidad Responsable de los
✓ Ciber Sistemas SEN parches de seguridad lanzados
de Impacto Medio por las fuentes documentadas al
y sus asociados menos una vez cada 35 días
SMCAE, SCAF, y calendario.
CAP.
52
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-007 R2 – Administración de Parches de Seguridad
Ítem Aplicación Requerimientos Medidas
2.3 ✓ Ciber Sistemas SEN Para los parches aplicables Medidas de control o evidencias
de Impacto Alto y identificados en ítems 2.2, y pueden incluir, pero no están
sus asociados dentro de los 35 días calendario limitadas a:
SMCAE, SCAF, y de completada la evaluación,
• Registro de instalación de
CAP; y tomar una de las siguientes
parches (Ej.: exportaciones de
acciones:
herramientas de
✓ Ciber Sistemas SEN
• Aplicar los parches aplicables; administración automática de
de Impacto Medio
o parches que provean las fechas
y sus asociados
• Crear Plan de mitigación de instalación, verificación de
SMCAE, SCAF, y
fechado; o revisión de componentes de
CAP.
• Revisar un Plan de mitigación software de Ciber Activos SEN,
existente. o exportación de registros que
muestren que el software ha
Los Planes de mitigación deberán
sido instalado); o
incluir las acciones planificadas
• Un Plan fechado mostrando
por las Entidades Responsables
cuándo y cómo la
para mitigar las vulnerabilidades
vulnerabilidad será abordada,
abordadas por cada parche de
que incluya documentación de
seguridad y un cronograma para
las acciones a ser tomadas por
completar dichas mitigaciones.
parte de las Entidades
Responsables para mitigar las
vulnerabilidades abordadas
por cada parche de seguridad y
un cronograma para completar
dichas mitigaciones.
2.4 ✓ Ciber Sistemas SEN Cada Plan de mitigación creado o Medida de control o evidencia
de Impacto Alto y revisado según ítem 2.3, se debe puede incluir, pero no está
sus asociados ser implementado dentro de los limitada a, registros de la
SMCAE, SCAF, y plazos especificados para dicho implementación de las
CAP; y Plan, a menos que una revisión o mitigaciones.
extensión de los plazos el
✓ Ciber Sistemas SEN cronograma indicado en el ítem
de Impacto Medio 2.3, sea aprobado por el
y sus asociados Encargado CIP.
SMCAE, SCAF, y
CAP.
R3. Cada Entidad Responsable deberá implementar uno o más Procesos Documentados los
cuales conjuntamente incluyan cada uno de los requerimientos (columna Ítems)
aplicables en la Tabla CIP-007 R3 – Prevención de Código Malicioso.
53
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
R3 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M3. Medida de control o evidencia aceptable debe incluir los Procesos Documentados que
en su conjunto incluyan cada uno de los requerimientos aplicables en la Tabla CIP-
007 R3 – Prevención de Código Malicioso, y evidencia adicional para demostrar su
implementación según lo descrito en columna Medidas de la misma tabla.
Tabla CIP-007 R3 – Previsión de Código Malicioso
Ítem Aplicación Requerimientos Medidas
3.1 ✓ Ciber Sistemas SEN Implementar mecanismos o Medidas de control o evidencias
de Impacto Alto y métodos para disuadir, detectar o pueden incluir, pero no están
sus asociados prevenir código malicioso. limitadas a, registros de la Entidad
SMCAE, SCAF, y Responsable sobre el desempeño
CAP; y de estos procesos o mecanismos
(Ej.: a través de antivirus
✓ Ciber Sistemas SEN tradicionales, reforzamiento
de Impacto Medio (hardening) de sistemas, políticas,
y sus asociados etc.).
SMCAE, SCAF, y
CAP.
3.2 ✓ Ciber Sistemas SEN Mitigar las amenazas frente a Medida de control o evidencia
de Impacto Alto y códigos maliciosos detectados. puede incluir, pero no está
sus asociados limitada a:
SMCAE, SCAF, y
• Registros de procesos de
CAP; y
respuesta frente a detección de
código maliciosos; o
✓ Ciber Sistemas SEN
• Registro de desempeño de
de Impacto Medio
estos procesos cuando código
y sus asociados
malicioso es detectado.
SMCAE, SCAF, y
CAP.
3.3 ✓ Ciber Sistemas SEN Para aquellos métodos Medida de control o evidencia
de Impacto Alto y identificados en ítem 3.1, que puede incluir, pero no está
sus asociados utilizan firmas o patrones, contar limitada a, documentación que
SMCAE, SCAF, y con un proceso de actualización muestre los procesos utilizados
CAP; y de firmas y patrones. El proceso para la actualización de firmas y
debe abordar la instalación y patrones.
✓ Ciber Sistemas SEN prueba de las firmas y patrones.
de Impacto Medio
y sus asociados
SMCAE, SCAF, y
CAP.
54
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
R4. Cada Entidad Responsable deberá implementar uno o más Procesos Documentados los
cuales conjuntamente incluyan cada uno de los requerimientos (columna Ítems)
aplicables en la Tabla CIP-007 R4 – Monitoreo de Eventos de Seguridad.
R4 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M4. Medida de control o evidencia aceptable debe incluir los Procesos Documentados que
en su conjunto incluyan cada uno de los requerimientos aplicables en la Tabla CIP-
007 R4 – Monitoreo de Eventos de Seguridad, y evidencia adicional para demostrar
su implementación según lo descrito en columna Medidas de la misma tabla.
Tabla CIP-007 R4 – Monitoreo de Eventos de Seguridad
Ítem Aplicación Requerimientos Medidas
4.1 ✓ Ciber Sistemas SEN Registrar eventos a nivel de Ciber Medidas de control o evidencias
de Impacto Alto y Sistema SEN (según capacidad del pueden incluir, pero no están
sus asociados Ciber Sistema SEN) o Ciber Activo limitadas a, listados de tipos de
SMCAE, SCAF, y para la identificación de, e eventos generados por sistema o
CAP; y investigaciones expost de, en papel los cuales el Ciber
incidentes de ciberseguridad que Sistema SEN es capaz de detectar
✓ Ciber Sistemas SEN incluyan como mínimo cada uno de y, para eventos generados, está
de Impacto Medio los siguientes tipos de eventos: configurado para iniciar sesión.
y sus asociados Dicho listado debe incluir los tipos
4.1.1 Intentos exitosos de inicio de
SMCAE, SCAF, y de eventos requeridos.
sesión (login) detectados;
CAP.
4.1.2 Intentos fallados de acceso e
intentos fallados de inicio de sesión
(login);
4.1.3 Código malicioso detectado.
4.2 ✓ Ciber Sistemas SEN Generar alertas para eventos de Medidas de control o evidencias
de Impacto Alto y seguridad que la Empresa pueden incluir, pero no están
sus asociados Responsable determine necesitan limitadas a, listados de tipos de
SMCAE, SCAF, y de una alerta. Como mínimo, cada eventos generados por sistema o
CAP; y uno de los siguientes tipos de en papel que la Entidad
eventos (según la capacidad de los Responsable determine necesitan
✓ Ciber Sistemas SEN Ciber Activos o Ciber Sistemas SEN) alertas, incluyendo lista generada
de Impacto Medio por sistema o en papel mostrando
4.2.1 Código malicioso detectado en
con CEE y sus cómo las alertas son configuradas.
ítem 4.1; y
asociados SMCAE,
SCAF, y CAP. 4.2.2 Fallas detectadas para eventos
de inicio de sesión en ítem 4.1.
55
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-007 R4 – Monitoreo de Eventos de Seguridad
Ítem Aplicación Requerimientos Medidas
4.3 ✓ Ciber Sistemas SEN Donde sea técnicamente factible, Medidas de control o evidencias
de Impacto Alto y retener o guardar registros de pueden incluir, pero no están
sus asociados eventos aplicables identificados limitadas a, documentación del
SMCAE, SCAF, y en ítem 4.1 por al menos los proceso de retención de registros
CAP; y últimos 90 días calendario de eventos y reportes generados
consecutivos, excepto bajo por sistema o en papel mostrando
✓ Ciber Sistemas SEN Circunstancias Excepcionales CIP. la configuración de retención de
de Impacto Medio registros establecida para 90 días
en CDCs y CCs, y o más.
sus asociados
SMCAE, SCAF, y
CAP.
4.4 ✓ Ciber Sistemas SEN Revisar un resumen o muestra de Medidas de control o evidencias
de Impacto Alto y eventos de inicio de sesión según pueden incluir, pero no están
sus asociados lo determine la Entidad limitadas a, documentación
SMCAE y CAP. Responsable, en intervalos no describiendo la revisión, hallazgos
mayores a 15 días calendario, de la revisión (de existir), y
para identificar incidentes de documentación fechada
ciberseguridad no detectados. mostrando la revisión realizada.
R5. Cada Entidad Responsable deberá implementar uno o más Procesos Documentados los
cuales conjuntamente incluyan cada uno de los requerimientos (columna Ítems)
aplicables en la Tabla CIP-007 R5 – Controles de Acceso a Sistemas.
R5 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M5. Medida de control o evidencia aceptable debe incluir los Procesos Documentados que
en su conjunto incluyan cada uno de los requerimientos aplicables en la Tabla CIP-
007 R5 – Controles de Acceso a Sistemas, y evidencia adicional para demostrar su
implementación según lo descrito en columna Medidas de la misma tabla.
56
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-007 R5 – Controles de Acceso a Sistemas
Ítem Aplicación Requerimientos Medidas
5.1 ✓ Ciber Sistemas SEN Contar con un método para forzar Medida de control o evidencia
de Impacto Alto y la autenticación de acceso de puede incluir, pero no está
sus asociados usuario interactivo donde sea limitada a, documentación
SMCAE, SCAF, y técnicamente factible describiendo como el acceso es
CAP; y autenticado.
✓ Ciber Sistemas SEN
de Impacto Medio
en CDCs y CCs, y
sus asociados
SMCAE, SCAF, y
CAP; y
✓ Ciber Sistemas SEN
de Impacto Medio
con CEE y sus
asociados SMCAE,
SCAF, y CAP.
5.2 ✓ Ciber Sistemas SEN Identificar y contar con un Medida de control o evidencia
de Impacto Alto y inventario de todos los tipos de puede incluir, pero no está
sus asociados cuentas habilitadas por defecto y limitada a, listado de cuentas, por
SMCAE y CAP; y otras genéricas, ya sea por tipo de cuentas, mostrando los
sistemas, por grupos de sistemas, tipos de cuentas habilitadas o
✓ Ciber Sistemas SEN por ubicación, o por tipos de genéricas en uso por Ciber
de Impacto Medio sistemas. Sistemas SEN.
y sus asociados
SMCAE, SCAF, y
CAP.
5.3 ✓ Ciber Sistemas SEN Identificar individuos que tengan Medida de control o evidencia
de Impacto Alto y acceso autorizado para compartir puede incluir, pero no está
sus asociados cuentas. limitada a, listado de cuentas
SMCAE, SCAF, y compartidas y de los individuos
CAP; y que tengan acceso autorizado a
cada cuenta compartida.
✓ Ciber Sistemas SEN
de Impacto Medio
con CEE y sus
asociados SMCAE,
SCAF, y CAP.
57
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-007 R5 – Controles de Acceso a Sistemas
Ítem Aplicación Requerimientos Medidas
5.4 ✓ Ciber Sistemas SEN Cambiar contraseñas por defecto Medidas de control o evidencias
de Impacto Alto y conocidas, según capacidad del pueden incluir, pero no están
sus asociados Ciber Activo. limitadas a:
SMCAE, SCAF, y
• Registros de un procedimiento
CAP; y
que muestre las contraseñas
son cambiadas cuando los
✓ Ciber Sistemas SEN
nuevos dispositivos están en
de Impacto Medio
producción; o
y sus asociados
• Documentación en manuales
SMCAE, SCAF, y
de sistema u otros documentos
CAP.
de fabricantes mostrando que
las contraseñas por defecto de
fabricantes fueron generadas
de forma pseudo aleatoria y
son, por lo tanto, únicas para el
dispositivo.
5.5 ✓ Ciber Sistemas SEN Para autenticación, solo mediante Medidas de control o evidencias
de Impacto Alto y contraseña, de usuarios de acceso puede incluir, pero no están
sus asociados interactivo, ya sea técnica o limitadas a:
SMCAE y CAP; y procedimentalmente, forzar los
• Reportes generados por
siguientes parámetros de
sistema o pantallazos de los
✓ Ciber Sistemas SEN contraseñas:
parámetros de contraseña
de Impacto Medio
5.5.1 Largo de contraseña que sea forzados por sistema,
y sus asociados
de, al menos, el menor valor entre incluyendo largo y
SMCAE, SCAF, y
8 caracteres o el máximo largo complejidad; y
CAP.
soportado por el Ciber Activo; y • Certificación que incluya
referencia a los procedimientos
5.5.2 Complejidad de contraseña
documentados seguidos.
mínima que sea la menor entre
tres o más tipos de caracteres
distintos o de la máxima
complejidad soportada por el
Ciber Activo.
5.6 ✓ Ciber Sistemas SEN Donde sea técnicamente factible, Medidas de control o evidencias
de Impacto Alto y para autenticación, solo mediante pueden incluir, pero no están
sus asociados contraseña, de usuarios de acceso limitadas a:
SMCAE, SCAF, y interactivo, ya sea técnica o
• Reportes generados por
CAP; y procedimentalmente, forzar
sistema o pantallazos de la
cambios de contraseña o una
periodicidad de cambio de
✓ Ciber Sistemas SEN obligación a cambiar las
contraseña forzado por
de Impacto Medio
sistema; o
con CEE y sus
58
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
asociados SMCAE, contraseñas al menos una vez • Certificación que incluya
SCAF, y CAP. cada 15 meses calendario. referencia a los procedimientos
documentados seguidos.
Tabla CIP-007 R5 – Controles de Acceso a Sistemas
Ítem Aplicación Requerimientos Medidas
5.7 ✓ Ciber Sistemas SEN Donde sea técnicamente factible: Medidas de control o evidencias
de Impacto Alto y pueden incluir, pero no están
• Limite el número de intentos
sus asociados limitadas a:
de autenticación fallidos; o
SMCAE, SCAF, y
• Genera alertas luego de un • Documentación de parámetros
CAP; y
límite de intentos de de bloqueo de cuentas; o
autenticación fallidos. • Reglas en la configuración de
✓ Ciber Sistemas SEN
alertas mostrando como el
de Impacto Medio
sistema notificó individuos
en CDCs y CC, y sus
luego de un determinado
asociados SMCAE,
número de intentos fallidos de
SCAF, y CAP.
inicio de sesión.
7.6.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-007 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
59
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.7. CIP-008: Ciber Seguridad – Reporte de Incidentes y Planes de Respuesta
7.7.1. Propósito
Mitigar los riesgos en la operación segura y confiable del SEN como resultado de un incidente
de ciberseguridad, especificando requerimientos de respuesta a incidentes.
7.7.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
008.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.7.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá documentar uno o más Planes de respuesta a
incidentes de ciberseguridad los cuales conjuntamente incluyan cada uno de los
requerimientos (columna Ítems) aplicables en la Tabla CIP-008 R1 – Especificaciones
del Plan de Respuesta a Incidentes de Ciberseguridad.
R1 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M1. Medida de control o evidencia aceptable debe incluir cada uno de los Planes que en su
conjunto incluyan cada uno de los requerimientos aplicables en la Tabla CIP-008 R1 –
Especificaciones del Plan de Respuesta a Incidentes de Ciberseguridad.
60
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-008 R1 – Especificaciones del Plan de Respuesta a Incidentes de Ciberseguridad
Ítem Aplicación Requerimientos Medidas
1.1 ✓ Ciber Sistemas SEN Uno o más procesos para Medida de control o evidencia
de Impacto Alto y identificar, clasificar, y responder puede incluir, pero no está
sus asociados a incidentes de ciberseguridad. limitada a, documentación
SMCAE; y fechada de Planes de respuesta a
incidentes de ciberseguridad que
✓ Ciber Sistemas SEN incluyan el proceso para
de Impacto Medio identificar, clasificar, y responder
y sus asociados a incidentes de ciberseguridad.
SMCAE.
1.2 ✓ Ciber Sistemas SEN Uno o más procesos: Medidas de control o evidencias
de Impacto Alto y pueden incluir, pero no están
1.2.1 Que incluya criterios para
sus asociados limitadas a, documentación
evaluar y definir intentos de
SMCAE; y fechada de Planes de respuesta a
compromiso;
incidentes de ciberseguridad que
✓ Ciber Sistemas SEN 1.2.2 Para determinar si un entreguen lineamientos,
de Impacto Medio Incidente de Ciberseguridad orientación y definan umbrales
y sus asociados identificado es: para determinar cuáles Incidentes
SMCAE. de Ciberseguridad son también
• Un Incidente de Incidentes de Ciberseguridad
Ciberseguridad Reportable Reportables o Incidentes de
• Un intento para Ciberseguridad que hayan
comprometer, según criterio intentado comprometer los
aplicable determinado en sistemas identificados en la
1.2.1, uno o más sistemas columna Aplicación de la presente
identificados en la columna Tabla, incluyendo justificación de
Aplicación de la presente los criterios para determinar los
Tabla, y intentos y procesos de
• Proveer notificación según notificación documentados.
R4.
1.3 ✓ Ciber Sistemas SEN Los roles y responsabilidades de Medida de control o evidencia
de Impacto Alto y individuos o grupos de respuesta puede incluir, pero no está
sus asociados a incidentes de ciberseguridad. limitada a, procesos o
SMCAE; y procedimientos de respuesta a
incidentes de ciberseguridad
✓ Ciber Sistemas SEN fechados, que definan los roles y
de Impacto Medio responsabilidades (Ej.: monitoreo,
y sus asociados reportabilidad, iniciación,
SMCAE. documentación, etc.), de
individuos o grupos de respuesta
a incidentes de ciberseguridad.
61
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
1.4 ✓ Ciber Sistemas SEN Procedimiento de manejo de Medida de control o evidencia
de Impacto Alto y incidentes para incidentes de puede incluir, pero no está
sus asociados ciberseguridad. limitada a, procesos o
SMCAE; y procedimientos de respuesta a
incidentes de ciberseguridad
✓ Ciber Sistemas SEN fechados, que aborden el manejo
de Impacto Medio de incidentes (Ej.: contención,
y sus asociados erradicación, recuperación
SMCAE. /resolución de incidentes, etc.).
R2. Cada Entidad Responsable deberá implementar cada uno de sus Planes de respuesta a
incidentes de ciberseguridad los cuales conjuntamente incluyan cada uno de los
requerimientos (columna Ítems) aplicables en la Tabla CIP-008 R2 – Implementación
y Prueba del Plan de Respuesta a Incidentes de Ciberseguridad.
R2 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M2. Medida de control o evidencia aceptable debe incluir, pero no está limitada a,
documentación que en su conjunto demuestre la implementación de cada uno de los
requerimientos aplicables en la Tabla CIP-008 R2 – Implementación y Prueba del Plan
de Respuesta a Incidentes de Ciberseguridad.
Tabla CIP-008 R2 – Implementación y Prueba del Plan de Respuesta a Incidentes de
Ciberseguridad
Ítem Aplicación Requerimientos Medidas
2.1 ✓ Ciber Sistemas SEN Probar cada Plan de respuesta a Medidas de control o evidencias
de Impacto Alto y incidentes de ciberseguridad, al pueden incluir, pero no están
sus asociados menos una vez cada 15 meses limitadas a, evidencia fechada de
SMCAE; y calendario: un reporte de lecciones
aprendidas que incluya un
• Respondiendo a un Incidente
✓ Ciber Sistemas SEN resumen de las pruebas o un
de Ciberseguridad Reportable
de Impacto Medio compilado de notas, registros, y
real;
y sus asociados comunicaciones que resulten de
• Con una simulación o ejercicio
SMCAE. las pruebas. Tipos de ejercicios
table top (drill) de un Incidente
pueden incluir discusiones o
de Ciberseguridad Reportable;
ejercicios en base a operaciones.
o
• Con un ejercicio operacional de
un Incidente de Ciberseguridad
Reportable.
2.2 ✓ Ciber Sistemas SEN Utilizar el Plan de respuesta a Medidas de control o evidencias
de Impacto Alto y incidentes de ciberseguridad en pueden incluir, pero no están
requerimiento R1 en respuesta a limitadas a, notas, registros y
62
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
sus asociados un Incidente de Ciberseguridad reportes de incidentes que fueron
SMCAE; y Reportable, en respuesta a mantenidos durante el proceso de
Incidentes de Ciberseguridad que respuesta al incidente, y
✓ Ciber Sistemas SEN hayan intentado comprometer documentación de seguimiento
de Impacto Medio los sistemas identificados en la que describa desviaciones
y sus asociados columna Aplicación de la presente levantadas durante la respuesta al
SMCAE. Tabla, o al realizar un ejercicio de incidente o el ejercicio.
un Incidente de Ciberseguridad
Reportable. Documentar las
desviaciones respecto del Plan
levantadas durante la respuesta al
incidente o el ejercicio.
Tabla CIP-008 R2 – Implementación y Prueba del Plan de Respuesta a Incidentes de
Ciberseguridad
Ítem Aplicación Requerimientos Medidas
2.3 ✓ Ciber Sistemas SEN Retener o guardar registros Medida de control o evidencia
de Impacto Alto y relacionados con los Incidente de puede incluir, pero no está
sus asociados Ciberseguridad Reportables e limitada a, documentación
SMCAE; y Incidentes de Ciberseguridad que fechada tal como registros de
hayan intentado comprometer seguridad, políticas, e-mails,
✓ Ciber Sistemas SEN los sistemas identificados en la checklists o formularios de
de Impacto Medio columna Aplicación de la presente respuesta, resultados de análisis
y sus asociados Tabla, según el plan de respuesta forenses, registros de
SMCAE. a incidentes de ciberseguridad en restauración, y notas de
R1. revisiones post incidentes
relacionados con los Incidente de
Ciberseguridad Reportables e
Incidentes de Ciberseguridad que
hayan intentado comprometer los
sistemas identificados en la
columna Aplicación de la presente
Tabla.
R3. Cada Entidad Responsable deberá mantener cada uno de sus en concordancia con cada
uno de los requerimientos (columna Ítems) aplicables en la Tabla CIP-008 R3 –
Revisión, Actualización y Comunicación del Plan de Respuesta a Incidentes de
Ciberseguridad.
R3 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M3. Medida de control o evidencia aceptable debe incluir, pero no está limitada a,
documentación que en su conjunto demuestre mantención de cada Plan de respuesta
63
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
a incidentes de ciberseguridad en concordancia con los requerimientos aplicables en
la Tabla CIP-008 R3 – Revisión, Actualización y Comunicación del Plan de Respuesta a
Incidentes de Ciberseguridad.
Tabla CIP-008 R3 – Revisión, Actualización y Comunicación del Plan de Respuesta a Incidentes
de Ciberseguridad
Ítem Aplicación Requerimientos Medidas
3.1 ✓ Ciber Sistemas SEN No más allá de 90 días calendario Medida de control o evidencia
de Impacto Alto y de terminada la prueba de un Plan puede incluir, pero no está
sus asociados de respuesta a incidentes de limitada a, todas las siguientes:
SMCAE; y ciberseguridad o la respuesta a un
• Documentación fechada de
Incidentes de Ciberseguridad
reuniones de revisión post
✓ Ciber Sistemas SEN Reportable real:
incidentes o reportes de
de Impacto Medio
seguimiento mostrando las
y sus asociados
lecciones aprendidas asociadas
SMCAE.
3.1.1 Documentar la existencia o
con la prueba del Plan de
ausencia de cualquier lección
respuesta a incidentes de
aprendida;
ciberseguridad o la respuesta a
3.1.2 Actualizar el Plan de un Incidentes de
respuesta a incidentes de Ciberseguridad Reportable
ciberseguridad en base a las real, o documentación fechada
lecciones aprendidas que establezca no hubo
documentadas asociadas con el lecciones aprendidas;
plan; y • Plan de respuesta a incidentes
de ciberseguridad fechado y
3.1.3 Notificar a cada persona o
revisado mostrando cualquier
equipo con un rol definido en el
cambio en base a las lecciones
Plan de respuesta a incidentes de
aprendidas; y
ciberseguridad de las
• Evidencia de la distribución y
actualizaciones del Plan en base a
comunicación del Plan
las lecciones aprendidas.
actualizado incluyendo, pero no
limitado a: e-mails, correo u
otro servicio, sistema de
distribución electrónica, o
planillas de registro en
capacitaciones.
3.2 ✓ Ciber Sistemas SEN No más allá de 60 días calendario Medida de control o evidencia
de Impacto Alto y de un cambio ya sea a los roles o puede incluir, pero no está
sus asociados responsabilidades, los individuos limitada a:
SMCAE; y o equipos de respuesta a
• Plan de respuesta a incidentes
incidentes de ciberseguridad, o la
de ciberseguridad fechado y
✓ Ciber Sistemas SEN tecnología que la Entidad
revisado con cambios a los
de Impacto Medio Responsable Determine
roles o responsabilidades,
64
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
y sus asociados impactaría la capacidad de equipos de respuesta o
SMCAE. ejecutar el Plan: tecnología; y
• Evidencia de la distribución y
comunicación del Plan
3.2.1 Actualizar el Plan de actualizado incluyendo, pero no
respuesta a incidentes de limitado a: e-mails, correo u
ciberseguridad; y otro servicio, sistema de
distribución electrónica, o
3.2.2 Notificar las actualizaciones planillas de registro en
a cada persona o equipo con un capacitaciones.
rol definido en el Plan de
respuesta a incidentes de
ciberseguridad.
R4. Cada Entidad Responsable deberá notificar al Coordinador, a la SEC y a quien esta
determine, los Incidentes de Ciberseguridad Reportables (ICR) y los Incidentes de
Ciberseguridad que hayan intentado comprometer los sistemas aplicables (Columna
Aplicabilidad) en la Tabla CIP-008 R4 – Notificación y Reporte de Incidentes de
Ciberseguridad.
R4 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M4. Medida de control o evidencia aceptable debe incluir, pero no está limitada a,
documentación que en su conjunto demuestre notificación cada Incidente de
Ciberseguridad Reportables (ICR) e Incidente de Ciberseguridad determinados que
hayan intentado comprometer los sistemas aplicables (Columna Aplicabilidad) en la
Tabla CIP-008 R4 – Notificación y Reporte de Incidentes de Ciberseguridad.
Tabla CIP-008 R4 – Notificación y Reporte de Incidentes de Ciberseguridad
Ítem Aplicación Requerimientos Medidas
4.1 ✓ Ciber Sistemas SEN Las notificaciones iniciales y su Medida de control o evidencia
de Impacto Alto y actualización deben incluir los puede incluir, pero no está
sus asociados siguientes atributos, como limitada a, documentación
SMCAE; y mínimo, y hasta donde se fechada de las notificaciones
conozca: iniciales y sus actualizaciones.
✓ Ciber Sistemas SEN
4.1.1 Impacto funcional;
de Impacto Medio
y sus asociados 4.1.2 Vector de ataque utilizado, y
SMCAE.
4.1.3 Nivel de intrusión o
penetración que se logró o que se
intentó.
65
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
4.2 ✓ Ciber Sistemas SEN Después de la determinación Medida de control o evidencia
de Impacto Alto y hecha por parte de la Entidad puede incluir, pero no está
sus asociados Responsable hecha de limitada a, documentación
SMCAE; y conformidad con los procesos fechada de notificaciones.
documentados en el Requisito R1,
✓ Ciber Sistemas SEN parte 1.2, proporcionar una
de Impacto Medio notificación inicial dentro de los
y sus asociados siguientes plazos:
SMCAE.
• Una hora después de la
determinación de un Incidente
de Ciberseguridad Reportable.
• Al final del día calendario
siguiente de la determinación
de un Incidente de
Ciberseguridad fue un intento
de comprometer los sistemas
identificados en la columna
Aplicación de la presente
Tabla.
4.3 ✓ Ciber Sistemas SEN Proveer actualizaciones, de Medida de control o evidencia
de Impacto Alto y existir, dentro de 7 días puede incluir, pero no está
sus asociados calendario a partir de la limitada a, documentación
SMCAE; y determinación de un nuevo fechada de provistas.
atributo o cambio de atributo de
✓ Ciber Sistemas SEN información requerido en la parte
de Impacto Medio 4.1
y sus asociados
SMCAE.
7.7.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-008 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
66
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.8. CIP-009: Ciber Seguridad – Planes de Recuperación para Ciber Sistemas SEN
7.8.1. Propósito
Recuperar la confiabilidad de las funciones realizadas por los Ciber Sistemas SEN
especificando requerimientos en los planes de recuperación en apoyo a la continua
estabilidad, operabilidad y confiabilidad del SEN.
7.8.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
009.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.8.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá contar con uno o más Planes de recuperación
documentados los cuales conjuntamente incluyan cada uno de los requerimientos
(columna Ítems) aplicables en la Tabla CIP-009 R1 – Especificaciones del Plan de
Recuperación.
R1 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M1. Medida de control o evidencia aceptable debe incluir los Planes de recuperación
documentados que en su conjunto incluyan cada uno de los requerimientos
aplicables en la Tabla CIP-009 R1 – Especificaciones del Plan de Recuperación.
67
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-009 R1 – Especificaciones del Plan de Recuperación
Ítem Aplicación Requerimientos Medidas
1.1 ✓ Ciber Sistemas SEN Condiciones para la activación del Medida de control o evidencia
de Impacto Alto y Plan (o planes) de recuperación. puede incluir, pero no está
sus asociados limitada a, uno o más planes que
SMCAE y SCAF; y incluyan una sección identificando
las condiciones para la activación
✓ Ciber Sistemas SEN del plan (o planes) de
de Impacto Medio recuperación.
y sus asociados
SMCAE y SCAF.
1.2 ✓ Ciber Sistemas SEN Roles y responsabilidades de los Medida de control o evidencia
de Impacto Alto y equipos de respuesta. puede incluir, pero no está
sus asociados limitada a, uno o más planes de
SMCAE y SCAF; y recuperación que incluyan una
sección identificando los roles y
✓ Ciber Sistemas SEN responsabilidades de los equipos
de Impacto Medio de respuesta.
y sus asociados
SMCAE y SCAF.
1.3 ✓ Ciber Sistemas SEN Uno o más procesos para el Medida de control o evidencia
de Impacto Alto y respaldo y almacenamiento de puede incluir, pero no está
sus asociados información requeridos para limitada a, documentación de
SMCAE y SCAF; y recuperar la funcionalidad de los procesos específicos para el
Ciber Sistemas SEN. respaldo y almacenamiento de
✓ Ciber Sistemas SEN información requeridos para
de Impacto Medio recuperar la funcionalidad de los
y sus asociados Ciber Sistemas SEN.
SMCAE y SCAF.
1.4 ✓ Ciber Sistemas SEN Uno o más procesos para verificar Medida de control o evidencia
de Impacto Alto y que se completaron exitosamente puede incluir, pero no está
sus asociados los procesos de respaldo en ítem limitada a, registros, workflow u
SMCAE y SCAF; y 1.3, y los procesos para abordar otra documentación confirmando
cualquier falla de respaldo. que se completaron exitosamente
✓ Ciber Sistemas SEN los procesos de respaldo, y las
de Impacto Medio fallas de respaldo, de existir,
en CDCs y CCS, y fueron abordadas.
sus asociados
SMCAE y SCAF.
68
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-009 R1 – Especificaciones del Plan de Recuperación
Ítem Aplicación Requerimientos Medidas
1.5 ✓ Ciber Sistemas SEN Uno o más procesos para Medida de control o evidencia
de Impacto Alto y preservar datos, según capacidad puede incluir, pero no está
sus asociados del Ciber Activo, para determinar limitada a, procedimiento para
SMCAE y SCAF; y las causas de un incidente de recuperar datos tales como discos
ciberseguridad que gatille la corruptos o realizando un espejo
✓ Ciber Sistemas SEN activación del Plan (o planes) de de datos del sistema antes de
de Impacto Medio recuperación. La preservación de proceder con la recuperación.
y sus asociados datos no debe impedir o restringir
SMCAE y SCAF. la recuperación.
R2. Cada Entidad Responsable deberá implementar sus Planes de recuperación
documentados los cuales conjuntamente incluyan cada uno de los requerimientos
(columna Ítems) aplicables en la Tabla CIP-009 R2 – Implementación y Prueba del Plan
de Recuperación.
R2 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M2. Medida de control o evidencia aceptable debe incluir documentación que en su conjunto
demuestre implementación de cada uno de los requerimientos aplicables en la Tabla
CIP-009 R2 – Implementación y Prueba del Plan de Recuperación.
Tabla CIP-009 R2 – Implementación y Prueba del Plan de Recuperación
Ítem Aplicación Requerimientos Medidas
2.1 ✓ Ciber Sistemas SEN Probar o testear cada uno de los Medida de control o evidencia
de Impacto Alto y Planes de recuperación puede incluir, pero no está
sus asociados referenciados en requerimiento limitada a, evidencia fechada de
SMCAE y SCAF; y R1, al menos una cada 15 meses una prueba (recuperándose de un
calendario: incidente real, o con un ejercicio
✓ Ciber Sistemas SEN table top o ensayo (drill) en papel,
• Recuperándose de un
de Impacto Medio o con un ejercicio operacional) del
incidente real;
en CDCs y CCS, y Plan de recuperación al menos
• Con un ejercicio table top o
sus asociados una vez cada 15 meses. Para el
ensayo (drill) en papel; o
SMCAE y SCAF. ejercicio, o ensayo en papel, o el
• Con un ejercicio operacional.
ejercicio operacional, la evidencia
puede incluir notas de reuniones,
minutas, u otros registros de
hallazgos en los ejercicios.
69
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-009 R2 – Implementación y Prueba del Plan de Recuperación
Ítem Aplicación Requerimientos Medidas
2.2 ✓ Ciber Sistemas SEN Probar una muestra de Medida de control o evidencia
de Impacto Alto y información representativa puede incluir, pero no está
sus asociados utilizada para recuperar la limitada a, registros operacionales
SMCAE y SCAF; y funcionalidad un Ciber Sistema o resultados de pruebas con
SEN, al menos una vez cada 15 criterios para aprobar la
✓ Ciber Sistemas SEN meses calendario, para asegurar usabilidad (Ej.: pruebas de carga
de Impacto Medio que la información es utilizable y de respaldo de información) y
en CDCs y CCS, y es compatible con las compatibilidad con
sus asociados configuraciones actuales. configuraciones de que sistemas
SMCAE y SCAF. actuales (Ej.: Checkpoints de
Una recuperación real que
comparación, manuales o
incorpora la información usada
automáticos, entre contenido de
para recuperar la funcionalidad
medios de respaldo y
un Ciber Sistema SEN es sustituto
configuración actual).
para esta prueba.
2.3 ✓ Ciber Sistemas SEN Probar cada uno de los Planes de Medidas de control o evidencias
de Impacto Alto. recuperación referenciados en pueden incluir, pero no están
requerimiento R1, al menos una limitadas a, documentación
vez cada 36 meses calendario, a fechada de:
través de un ejercicio operacional
• Un ejercicio operacional, al
del Plan de recuperación en un
menos una vez cada 36 meses
ambiente representativo de un
calendario, entre ejercicios que
ambiente de producción.
demuestren recuperación en
Una respuesta de recuperando un ambiente representativo; o
real puede sustituir un ejercicio • Una respuesta de recuperación
operacional. real ocurrida dentro de del
periodo de 36 meses calendario
de ejercitados los planes de
recuperación.
R3. Cada Entidad Responsable deberá mantener cada uno de sus Planes de recuperación en
concordancia cada uno de los requerimientos (columna Ítems) aplicables en la Tabla
CIP-009 R3 – Revisión, Actualización y Comunicación del Plan de Recuperación.
R3 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M3. Medida de control o evidencia aceptable debe incluir cada uno de los requerimientos
aplicables en la Tabla CIP-009 R3 – Revisión, Actualización y Comunicación del Plan
de Recuperación.
70
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-009 R3 – Revisión, Actualización y Comunicación del Plan de Recuperación
Ítem Aplicación Requerimientos Medidas
3.1 ✓ Ciber Sistemas SEN No más allá de 90 días calendario Medida de control o evidencia
de Impacto Alto y de completada la prueba del plan puede incluir, pero no está
sus asociados de recuperación o una limitada a, todas las siguientes:
SMCAE y SCAF; y recuperación real:
• Documentación fechada de
deficiencias identificadas o
✓ Ciber Sistemas SEN
lecciones aprendidas para cada
de Impacto Medio 3.1.1 Documentar toda lección
prueba del Plan de
en CDCs y CCS, y aprendida asociada con la prueba
recuperación o recuperación de
sus asociados del Plan de recuperación o
un incidente real, o
SMCAE y SCAF. recuperación real, o documentar
documentación fechada
la ausencia de lecciones
estableciendo que no hubo
aprendidas si fuese el caso;
lecciones aprendidas;
3.1.2 Actualizar el Plan de • Plan de recuperación revisado
recuperación en base a cualquier y fechado mostrando cualquier
lección aprendida documentada cambio basado en lecciones
asociada con el Plan; y aprendidas; y
• Evidencia de la distribución de
3.1.3 Notificar a cada persona o
la actualización del Plan
equipo con un rol definido en el
incluyendo, pero no limitado a:
Plan de recuperación, de las
e-mails, correo u otros
actualizaciones del Plan de
servicios de envío, sistema de
recuperación en base a cualquier
distribución electrónica, u
lección aprendida documentada.
planillas de registro en
capacitaciones.
3.2 ✓ Ciber Sistemas SEN No más allá de 90 días calendario Medida de control o evidencia
de Impacto Alto y de un cambio a los roles o puede incluir, pero no está
sus asociados responsabilidades, en el equipo limitada a, todas las siguientes:
SMCAE y SCAF; y de respuesta, o en la tecnología
• Planes de recuperación
que la Entidad Responsable
fechados y revisados con los
✓ Ciber Sistemas SEN determine impactaría la
cambios a los roles o
de Impacto Medio capacidad de ejecutar el Plan de
responsabilidades, al equipo de
en CDCs y CCS, y recuperación:
respuesta, o la tecnología; y
sus asociados
• Evidencia de la distribución de
SMCAE y SCAF.
la actualización del Plan
3.2.1 Actualizar el Plan de
incluyendo, pero no limitado a:
recuperación; y
e-mails, correo u otros
3.2.2 Notificar a cada persona o servicios de envío, sistema de
grupo con un rol definido en el distribución electrónica, u
Plan de recuperación, de dichas planillas de registro en
actualizaciones. capacitaciones.
71
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.8.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-009 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
72
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.9. CIP-010: Ciber Seguridad – Gestión de Cambio de Configuración y Evaluación de
Vulnerabilidades
7.9.1. Propósito
Prevenir y detectar cambios no autorizados a Ciber Sistemas SEN especificando
requerimientos para la gestión de cambio de configuración y evaluación de vulnerabilidades,
en apoyo a la protección de Ciber Sistemas SEN, frente a eventos o actos que podrían conducir
a una mala operación o inestabilidad del SEN.
7.9.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
010.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.9.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá contar con uno o más Procesos Documentados los que
conjuntamente incluyan cada uno de los requerimientos (columna Ítems) aplicables
en la Tabla CIP-010 R1 – Gestión de Cambio de Configuración.
R1 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M1. Medida de control o evidencia aceptable debe incluir cada uno de los Procesos
Documentados aplicables que en su conjunto incluyan cada uno de los
requerimientos aplicables en la Tabla CIP-010 R1 – Gestión de Cambio de
Configuración, y evidencia adicional para demostrar su implementación según lo
descrito en columna Medidas de la misma tabla.
73
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-010 R1 – Gestión de Cambio de Configuración
Ítem Aplicación Requerimientos Medidas
1.1 ✓ Ciber Sistemas SEN Desarrollar una línea base de Medidas de control o evidencias
de Impacto Alto y configuración, individualmente o pueden incluir, pero no están
sus asociados por grupo, la que deberá incluir limitadas a:
SMCAE, SCAF y los siguientes ítems:
• Una hoja de cálculo
CAP; y
1.1.1 Sistemas operativos identificando los ítems
(incluyendo versión) o firmware requeridos en la línea base de
✓ Ciber Sistemas SEN
donde no exista un sistema configuración para cada Ciber
de Impacto Medio
operativo independiente; Activo, individualmente o por
y sus asociados
grupo;
SMCAE, SCAF y 1.1.2 Cualquier software de
• Un registro en un sistema de
CAP. aplicación de código abierto
gestión de activos que
(open-source) disponible
identifique los ítems
(incluyendo versión), instalado
requeridos en la línea base de
intencionalmente;
configuración para cada Ciber
1.1.3 Cualquier software Activo, individualmente o por
personalizado instalado; grupo.
1.1.4 Cualquier puerto lógico de
red accesible; y
1.1.5 Cualquier parche de
seguridad aplicado.
1.2 ✓ Ciber Sistemas SEN Autorizar y documentar cambios Medidas de control o evidencias
de Impacto Alto y que se desvíen de la línea base de pueden incluir, pero no están
sus asociados configuración existente. limitadas a:
SMCAE, SCAF y
• Un registro de requerimiento
CAP; y
de cambio y autorización
electrónica asociada (realizada
✓ Ciber Sistemas SEN
por un individuo o grupo con
de Impacto Medio
autoridad para autorizar
y sus asociados
cambios), para cada cambio, en
SMCAE, SCAF y
un sistema de gestión de
CAP.
cambio; o
• Documentación mostrando
que el cambio fue realizado de
acuerdo con el requerimiento.
74
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-010 R1 – Gestión de Cambio de Configuración
Ítem Aplicación Requerimientos Medidas
1.3 ✓ Ciber Sistemas SEN Para un cambio que se desvíe de Medida de control o evidencia
de Impacto Alto y la línea base de configuración puede incluir, pero no está
sus asociados existente, actualizar dicha línea limitada a, documentación de la
SMCAE, SCAF y base de configuración según sea línea base actualizada con una
CAP; y necesario dentro de 30 días fecha que está dentro de los 30
calendario de completado el días calendario a la fecha de
✓ Ciber Sistemas SEN cambio. completado el cambio.
de Impacto Medio
y sus asociados
SMCAE, SCAF y
CAP.
1.4 ✓ Ciber Sistemas SEN Para un cambio que se desvíe de Medida de control o evidencia
de Impacto Alto y la línea base de configuración puede incluir, pero no está
sus asociados existente: limitada a, una lista de controles
SMCAE, SCAF y de ciberseguridad verificados o
1.4.1 Previo al cambio, determine
CAP; y probados, junto con los resultados
los controles de ciberseguridad
fechados de las pruebas.
requeridos en CIP-005 y CIP-007
✓ Ciber Sistemas SEN
que podrían ser impactado por el
de Impacto Medio
cambio;
y sus asociados
SMCAE, SCAF y 1.4.2 A continuación al cambio,
CAP. verificar que los controles de
ciberseguridad requeridos
determinados en 1.4.1 no son
afectados adversamente; y
1.4.3 Documentar los resultados
de la verificación.
75
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-010 R1 – Gestión de Cambio de Configuración
Ítem Aplicación Requerimientos Medidas
1.5 ✓ Ciber Sistemas SEN Donde sea técnicamente factible, Medida de control o evidencia
de Impacto Alto. para cada cambio que se desvíe puede incluir, pero no está
de la línea base de configuración limitada a, una lista de controles
existente: de ciberseguridad probados, junto
con resultados de pruebas
1.5.1 Previo a implementar
exitosas y una lista de diferencias
cualquier cambio en el ambiente
entre ambientes de prueba y
de producción, probar los
producción, con descripciones de
cambios en un ambiente de
cómo fueron contabilizadas las
prueba, o probar los cambios en
diferencias, incluyendo la fecha de
un ambiente de producción en
la prueba.
donde la prueba sea realizada de
una manera que minimice los
efectos adversos, que modele la
línea base de configuración para
asegurar que los controles de
ciberseguridad en CIP-005 y CIP-
007 no sean afectados de forma
adversa; y
1.5.2 Documentar los resultados
de las pruebas y, si se utilizó un
ambiente de prueba, las
diferencias entre el ambiente de
prueba y el ambiente de
producción, incluyendo una
descripción de las medidas
utilizadas para contabilizar
cualquier diferencia en la
operación entre los ambientes de
prueba y producción.
1.6 ✓ Ciber Sistemas SEN Previo a un cambio que se desvíe Medida de control o evidencia
de Impacto Alto. de la línea base de configuración puede incluir, pero no está
existente asociada con los limitada a un registro de solicitud
✓ Ciber Sistemas SEN elementos de línea base en las de cambio que demuestre que la
de Impacto Alto. Partes 1.1.1, 1.1.2 y 1.1.5, y verificación de la identidad de la
cuando el método para hacerlo fuente de software y la integridad
esté disponible para la Entidad del software se realizó antes del
Responsable de la fuente del cambio de línea base, o un
software: proceso que documente los
mecanismos establecidos que
76
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
1.6.1. Verificar la identidad de la garantizarían automáticamente la
fuente del software; y identidad de la fuente del
software y la integridad del
1.6.2. Verificar la integridad del
software.
software obtenido.
R2. Cada Entidad Responsable deberá contar con uno o más Procesos Documentados los que
conjuntamente incluyan cada uno de los requerimientos (columna Ítems) aplicables
en la Tabla CIP-010 R2 – Monitoreo de Configuración.
R2 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M2. Medida de control o evidencia aceptable debe incluir cada uno de los Procesos
Documentados aplicables que en su conjunto incluyan cada uno de los
requerimientos aplicables en la Tabla CIP-010 R2 – Monitoreo de Configuración, y
evidencia adicional para demostrar su implementación según lo descrito en columna
Medidas de la misma tabla.
Tabla CIP-010 R2 – Monitoreo de Configuración
Ítem Aplicación Requerimientos Medidas
2.1 ✓ Ciber Sistemas SEN Monitorear al menos una vez cada Medida de control o evidencia
de Impacto Alto y 35 días calendario por cambios en puede incluir, pero no está
sus asociados la línea base de configuración, limitada a, registros de un sistema
SMCAE y CAP. según lo descrito en que monitoree la configuración
requerimiento R1, ítem 1.1). junto con registros de
Documentar e investigar cambios investigación de cualquier
no autorizados detectados. cambio(s) no autorizado(s) que
fuera(n) detectado(s).
R3. Cada Entidad Responsable deberá contar con uno o más Procesos Documentados los que
conjuntamente incluyan cada uno de los requerimientos (columna Ítems) aplicables
en la Tabla CIP-010 R3 – Evaluación de Vulnerabilidades.
R3 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M3. Medida de control o evidencia aceptable debe incluir cada uno de los Procesos
Documentados aplicables que en su conjunto incluyan cada uno de los
requerimientos aplicables en la Tabla CIP-010 R3 – Evaluación de Vulnerabilidades, y
77
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
evidencia adicional para demostrar su implementación según lo descrito en columna
Medidas de la misma tabla.
Tabla CIP-010 R3 – Evaluación de Vulnerabilidades
Ítem Aplicación Requerimientos Medidas
3.1 ✓ Ciber Sistemas SEN Al menos una vez cada 15 meses Medidas de control o evidencias
de Impacto Alto y calendario, conducir una pueden incluir, pero no están
sus asociados evaluación de vulnerabilidad limitadas a:
SMCAE, SCAF y activa o en papel.
• Un documento listando la fecha
CAP; y
de la evaluación (realizado al
menos una vez cada 15 meses
✓ Ciber Sistemas SEN
calendario), los controles
de Impacto Medio
evaluados para cada Ciber
y sus asociados
Activo SEN junto con el método
SMCAE, SCAF y
de evaluación; o
CAP.
• Un documento listando la fecha
de la evaluación y resultados o
salidas de las herramientas
utilizadas para la evaluación.
Tabla CIP-010 R3 – Evaluación de Vulnerabilidades
Ítem Aplicación Requerimientos Medidas
3.2 ✓ Ciber Sistemas SEN Donde sea técnicamente factible, Medida de control o evidencia
de Impacto Alto. al menos una vez cada 36 meses puede incluir, pero no está
calendario: limitada a, un documento listando
la fecha de las evaluaciones
3.2.1 Realizar una evaluación de
(realizadas al menos una vez cada
vulnerabilidad activa en un
36 meses calendario), resultados
ambiente de prueba, o realizar
o salidas de las herramientas
una evaluación de vulnerabilidad
utilizadas para realizar la
activa en un ambiente de
evaluación, y una lista de las
producción donde la prueba sea
diferencias entre los ambientes de
realizada de manera que
prueba y producción con
minimicen efectos adversos, que
descripciones de cómo las
modele la línea base de
diferencias fueron contabilizadas
configuración de Ciber Sistemas
al realizar la evaluación.
SEN en un ambiente de
producción; y
78
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
3.2.2 Documentar los resultados
de las pruebas y, si se utilizó un
ambiente de pruebas, las
diferencias entre los ambientes
de prueba y producción,
incluyendo una descripción de las
medidas utilizadas para
contabilizar cualquier diferencia
en operación entre los ambientes
de prueba y producción.
3.3 ✓ Ciber Sistemas SEN Previo a agregar nuevos Ciber Medida de control o evidencia
de Impacto Alto y Activos aplicables a un ambiente puede incluir, pero no está
sus asociados de producción, realizar una limitada a, un documento listando
SMCAE y CAP. evaluación de vulnerabilidades la fecha de las evaluaciones
activa del nuevo Ciber Activo, (realizadas previo a la puesta en
excepto para Circunstancias servicio del nuevo Ciber Activo) y
Excepcionales CIP, y como los resultados o salidas de las
reemplazo del mismo tipo de herramientas utilizadas para
Ciber Activo con una línea base de realizar la evaluación.
configuración que modele una
línea base de configuración
existente del Ciber Activo previo,
u otro existente.
Tabla CIP-010 R3 – Evaluación de Vulnerabilidades
Ítem Aplicación Requerimientos Medidas
3.4 ✓ Ciber Sistemas SEN Documentar los resultados de las Medida de control o evidencia
de Impacto Alto y evaluaciones conducidas de puede incluir, pero no está
sus asociados acuerdo con ítems 3.1, 3.2 y 3.3, y limitada a, un documento listando
SMCAE, SCAF y el plan de acción para remediar o los resultados, revisión o
CAP; y mitigar vulnerabilidades evaluación, una lista de planes de
identificadas en la evaluación, acción, fechas propuestas
✓ Ciber Sistemas SEN incluyendo fecha planificada para documentadas para completar los
de Impacto Medio completar el plan de acción y el planes de acción, y registros del
y sus asociados estado de la ejecución de todas estado de los planes de acción
SMCAE, SCAF y las acciones de remediación y (tales como minuta de reuniones
CAP. mitigación. de avance, actualizaciones en un
sistema de órdenes de trabajo, o
planillas con la trazabilidad de los
planes de acción).
R4. Cada Entidad Responsable, para sus Ciber Sistemas SEN de impacto alto y sus
asociados Ciber Activos Protegidos (CAP), deberá implementar, excepto bajo
79
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Circunstancias Excepcionales CIP, uno o más Planes documentados para Ciber Activos
Transitorios y Medios Removibles, que incluyan las secciones descritas en 7.9.4.
R4 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M4. Medida de control o evidencia aceptable debe incluir cada uno de los Planes
documentados para Ciber Activos Transitorios y Medios Removibles que
colectivamente incluyan cada una de las secciones aplicables en 7.9.4, y evidencia
adicional para demostrar la implementación de dichos Planes. Si la Entidad
Responsable no utiliza Ciber Activos Transitorios o Medios Removibles, ejemplos de
evidencia podrán incluir, pero no están limitados a, una declaración, política u otro
documento en donde se declare que la Entidad Responsable no utiliza Ciber Activos
Transitorios o Medios Removibles.
7.9.4. Planes para Ciber Activos Transitorios y Medios Removibles
Las Entidades Responsables deberán incluir cada una de las secciones descritas a continuación
en sus Planes para Ciber Activos Transitorios y Medios Removibles requeridos en CIP-010 R4.
Sección 1. Ciber Activos Transitorios Gestionados por la Entidad Responsable
1.1. Gestión de Ciber Activos Transitorios (CAT): Las Entidades Responsables deberán
gestionar CAT, individualmente o por grupos: (1) de manera continua para asegurar
cumplimiento con los requerimientos aplicables todo el tiempo, (2) según demanda
aplicando los requerimientos aplicables antes de conectarse a un Ciber Sistema SEN, o
(3) una combinación de ambos (1) y (2) arriba.
1.2. Autorización de Ciber Activos Transitorios (CAT): Para cada CAT individual o grupo de
CAT, cada Entidad Responsable deberá autorizar:
1.2.1. Usuarios, ya sea individualmente, o por grupo o rol;
1.2.2. Localizaciones, ya sea individualmente o por grupo; y
1.2.3. Usos, los que deben estar limitados a lo necesario para realizar las funciones
del negocio.
1.3. Mitigación de Vulnerabilidades de Software: Usar uno, o una combinación, de los
siguientes métodos para lograr el objetivo de mitigar riesgos de vulnerabilidades
planteadas por software no parchado en CAT (según capacidad del CAT):
• Parches de seguridad, incluyendo actualizaciones manuales o administradas;
• Sistemas Operativos vivos (Live OS) y software ejecutable solo de medios de
lectura (read-only);
80
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
• Reforzamiento de sistemas (system hardening); u
• Otros métodos para mitigar vulnerabilidades de software.
1.4. Mitigación de Introducción de Código Malicioso: Usar uno, o una combinación, de los
siguientes métodos para lograr el objetivo de mitigar la Introducción de código
malicioso (según capacidad del CAT):
• Software antivirus, incluyendo actualizaciones manuales o administradas de
firmas o patrones;
• Aplicación de lista blanca (whitelisting); u
• Otros métodos para mitigar la introducción de código malicioso.
1.5. Mitigación de Uso No Autorizado: Usar uno, o una combinación, de los siguientes
métodos para lograr el objetivo de mitigar los riesgos por uso no autorizado de CAT:
• Restringir acceso físico;
• Cifrado de disco completo (Full-disk) con autenticación;
• Autenticación multi-factor; u
• Otros métodos para mitigar los riesgos de uso no autorizado.
Sección 2. Ciber Activos Transitorios Gestionados por terceros, distintos a la Entidad
Responsable
2.1. Mitigación de Vulnerabilidades de Software: Usar uno, o una combinación, de los
siguientes métodos para lograr el objetivo de mitigar riesgos de vulnerabilidades
planteadas por software no parchado en CAT (según capacidad del CAT):
• Revisión de los parches de seguridad instalados;
• Revisión de lo proceso de parches de seguridad usados por terceros;
• Revisión de otras medidas de mitigación de vulnerabilidades realizadas por
terceros; u
• Otros métodos para mitigar vulnerabilidades de software.
2.2. Mitigación de Introducción de Código Malicioso: Usar uno, o una combinación, de los
siguientes métodos para lograr el objetivo de mitigar la Introducción de código
malicioso (según capacidad del CAT):
• Revisar nivel de actualización del antivirus;
• Revisar proceso de actualización del antivirus usado por terceros;
• Revisar la aplicación de lista blanca (whitelisting) usada por terceros;
• Revisar el uso de Sistemas Operativos vivos (Live OS) y software ejecutable solo
de medios de Revisar lectura (read-only);
• Revisar el reforzamiento de sistema usado por terceros; u;
81
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
• Otros métodos para mitigar la introducción de código malicioso.
2.3. Para cualquier método utilizado para mitigar vulnerabilidades de software o código
malicioso según o especificado en 2.1 y 2.2, las Entidades Responsables deberán
determinar si acciones de mitigación adicionales son necesarias e implementar dichas
acciones previo a conectar los CAT.
Sección 3. Medios Removibles
3.1. Autorización de Medios Removibles: Para cada Medio Removible individual o en grupo,
cada Entidad Responsable deberá autorizar:
3.1.1. Usuarios, ya sea individualmente, o por grupo o rol; y
3.1.2. Localizaciones, ya sea individualmente o por grupo.
3.2. Mitigación de Código Malicioso: Para lograr el objetivo de mitigar amenazas de
introducción de código malicioso en Ciber Sistemas SEN de impacto alto o medio, y sus
asociados Ciber Activos Protegido (CAP), cada Entidad Responsable deberá:
3.2.1. Utilizar métodos para detectar código malicioso en Medios Removibles
usando un Ciber Activo distinto al Ciber Sistema SEN o Ciber Activo
Protegido; y
3.2.2. Mitigar las amenazas de código malicioso detectado en Medios Removibles
previo a conectarlos en Ciber Sistemas SEN de impacto alto o medio o en
sus asociados Ciber Activos Protegidos (CAP).
7.9.5. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-010 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
82
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.10. CIP-011: Ciber Seguridad – Protección de Información
7.10.1. Propósito
Prevenir acceso no autorizado a información en Ciber Sistemas SEN especificando
requerimientos de protección de información en apoyo a la protección de Ciber Sistemas SEN,
frente a eventos o actos que podrían conducir a una mala operación o inestabilidad del SEN.
7.10.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
011.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.10.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá implementar uno o más Programas de protección de
información documentados los que conjuntamente incluyan cada uno de los
requerimientos (columna Ítems) aplicables en la Tabla CIP-011 R1 – Protección de
Información.
R1 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M1. Medida de control o evidencia aceptable para el Programa de protección de información
debe incluir los requerimientos aplicables en la Tabla CIP-011 R1 – Protección de
Información, y evidencia adicional para demostrar su implementación según lo
descrito en columna Medidas de la misma tabla.
83
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Tabla CIP-011 R1 – Protección de Información
Ítem Aplicación Requerimientos Medidas
1.1 ✓ Ciber Sistemas SEN Método(s) para identificar Medidas de control o evidencias
de Impacto Alto y información que cumpla con la pueden incluir, pero no están
sus asociados definición de Información de limitadas a:
SMCAE y CAP; y Ciber Sistema SEN.
• Método documentado para
identificar la Información de Ciber
✓ Ciber Sistemas SEN
Sistema SEN a partir del programa
de Impacto Medio
de protección de información de la
y sus asociados
Entidad; o
SMCAE y CAP.
• Indicaciones sobre la información
(Ej.: etiquetas o clasificación)) que
identifiquen Información de Ciber
Sistema SEN según se consigne en
el programa protección de
información de la Entidad; o
• Material de capacitación que
provea al personal conocimiento
suficiente para reconocer
Información de Ciber Sistema SEN;
o
• Repositorio, o localización
electrónica o física, designada a
almacenar información de Ciber
Sistema SEN en el programa de
protección de información de la
Entidad.
1.2 ✓ Ciber Sistemas SEN Procedimiento para proteger y Medidas de control o evidencias
de Impacto Alto y manipular de forma segura pueden incluir, pero no están
sus asociados Información de Ciber Sistemas limitadas a:
SMCAE y CAP; y SEN, incluyendo
• Procedimientos para proteger y
almacenamiento, tránsito, y
manipular de forma segura,
✓ Ciber Sistemas SEN uso.
incluyendo tópicos como
de Impacto Medio
almacenamiento, seguridad
y sus asociados
durante tránsito, y uso de,
SMCAE y CAP.
Información de Ciber Sistemas
SEN; o
• Registros indicando que la
Información de Ciber Sistemas
SEN es manipulada de manera
consistente con los
procedimientos documentados de
la Entidad.
84
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
R2. Cada Entidad Responsable deberá implementar uno o más Procesos Documentados los
que conjuntamente incluyan cada uno de los requerimientos (columna Ítems)
aplicables en la Tabla CIP-011 R2 – Reutilización y Eliminación de Ciber Activos SEN.
R2 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M2. Medida de control o evidencia debe incluir cada uno de los Procesos Documentados que
en conjunto incluyan cada uno de los requerimientos aplicables en la Tabla CIP- 011
R2 – Reutilización y Eliminación de Ciber Activos SEN, y evidencia adicional para
demostrar su implementación según lo descrito en columna Medidas de la misma
tabla.
Tabla CIP-011 R2 – Reutilización y Eliminación de Ciber Activos SEN
Ítem Aplicación Requerimientos Medidas
2.1 ✓ Ciber Sistemas SEN Previo a la liberación por Medidas de control o evidencias
de Impacto Alto y reutilización de Ciber Activos pueden incluir, pero no están
sus asociados aplicables que contengan limitadas a:
SMCAE, SCAF y Información de Ciber Sistemas
• Registros que permitan trazar
CAP; y SEN (excepto para reutilización
acciones de sanitización
dentro de otros sistemas
tomadas para prevenir el
✓ Ciber Sistemas SEN identificados en la columna
rescate no autorizado de
de Impacto Medio “Aplicación” de esta tabla), la
Información de Ciber Sistemas
y sus asociados Entidad Responsable deberá
SEN, tales como limpieza,
SMCAE, SCAF y tomar acciones para prevenir la
purificación, o destrucción; o
CAP. recuperación o rescate no
• Registros que permitan trazar
autorizado de Información de
acciones, tales como
Ciber Sistemas SEN desde el
encriptación, retención en
medio de almacenamiento de
Perímetros de Seguridad Física
datos del Ciber Activo.
(PSF), u otros métodos
utilizados para prevenir el
rescate no autorizado de
Información de Ciber Sistemas
SEN.
2.2 ✓ Ciber Sistemas SEN Previo a la eliminación (disposal) Medidas de control o evidencias
de Impacto Alto y de Ciber Activos aplicables que pueden incluir, pero no están
sus asociados contengan Información de Ciber limitadas a:
SMCAE, SCAF y Sistemas SEN, la Entidad
• Registros que indiquen que el
CAP; y Responsable deberá tomar
medio de almacenamiento de
acciones para prevenir la
datos fue destruido previo a la
✓ Ciber Sistemas SEN recuperación o rescate no
eliminación de un Ciber Activo
de Impacto Medio autorizado de Información de
aplicable; o
y sus asociados Ciber Sistemas SEN desde el Ciber
85
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
SMCAE, SCAF y Activo, o destruir el medio de • Registro de acciones tomadas
CAP. almacenamiento de los datos. para prevenir el rescate no
autorizado de Información de
Ciber Sistemas SEN previo a la
eliminación de un Ciber Activo
aplicable.
7.10.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-011 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
86
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.11. CIP-012: Ciber Seguridad – Comunicaciones entre Centros de Control
7.11.1. Propósito
Proteger la confidencialidad e integridad de datos transmitidos entre Centros de Control para
la evaluación y monitoreo en tiempo real del SEN.
7.11.2. Aplicabilidad Específica y Excepciones
El presente estándar sólo aplica a Entidades Responsables que operan Centros de Despacho
y Control y/o Centros de Control destinados a operar Ciber Sistemas SEN en instalaciones de
impacto alto según lo definido en 6.1.
7.11.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá implementar, excepto bajos Circunstancias
Excepcionales CIP, uno o más Planes documentados para mitigar los riesgos de
divulgación y modificación no autorizada de datos para la evaluación y monitoreo en
tiempo real del SEN, cuando dichos datos sean transmitidos entre Centros de Control
aplicables. No se requiere que la Entidad Responsable incluya la una estrategia
comunicacional en su Plan. El Plan deberá incluir:
1.1. Identificación de la protección de seguridad utilizada para mitigar riesgos
generados por la divulgación y modificación no autorizada de datos para la
evaluación y monitoreo en tiempo real del SEN, cuando dichos datos sean
transmitidos entre Centros de Control;
1.2. Identificación de donde la Entidad Responsable aplicó protección de seguridad
para transmitir datos entre Centros de Control para la evaluación y monitoreo en
tiempo real del SEN; y
1.3. Si los Centros de Control son de propiedad u operados por las Entidades
Responsables, identificación de las responsabilidades de cada Entidad
Responsable para aplicar protección de seguridad para transmitir datos entre
Centros de Control para la evaluación y monitoreo en tiempo real del SEN.
R1 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M1. Medida de control o evidencia puede incluir, pero no está limitada a, Planes
documentados que reúnan los objetivos de seguridad en requerimiento R1 y
documentación demostrando la implementación de dichos Planes.
87
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.11.4. Entrada en Vigor
El presente estándar CIP-012 entrará en vigor al momento de su aprobación como estándar
internacional NERC-CIP, posterior revisión del Coordinador y aprobación final de la SEC, lo
cual será informado oportunamente.
88
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.12. CIP-013: Ciber Seguridad – Gestión de Riesgos en la Cadena de Suministros
7.12.1. Propósito
Mitigar riesgos de ciberseguridad para una operación segura y confiable del SEN,
implementando controles de seguridad para la gestión de riesgos en la cadena de suministro
de Ciber Sistemas SEN.
7.12.2. Aplicabilidad Específica y Excepciones
No existe aplicabilidad específica adicional a lo definido en el punto 3 para el estándar CIP-
013.
Se exceptúan los Ciber Activos asociados con redes de comunicaciones y enlaces de
comunicaciones de datos entre Perímetros de Seguridad Electrónica (PSE) independientes.
7.12.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá desarrollar uno o más Planes documentados de gestión
de riesgos de ciberseguridad para la cadena de suministro de Ciber Sistemas SEN de
Impacto Alto y Medio. El(los) Plan(es) deberá(n) incluir:
1.1. Uno o más procesos utilizados en la planificación de adquisiciones de Ciber
Sistemas SEN para identificar y evaluar los riesgos de ciberseguridad para el SEN
de productos de fabricantes o proveedores de servicios que resulten de: i) la
compra e instalación de equipos y software de fabricantes; y ii) transiciones de
un fabricante a otro fabricante.
1.2. Uno o más procesos utilizados en la adquisición o compra de Ciber Sistemas SEN,
que aborden lo siguiente, según aplique:
1.2.1. Notificación del fabricante de incidentes, identificados por el
fabricante, relativos a productos o servicios suministrados a la
Entidad Responsable que generen un riesgo de ciberseguridad a la
dicha Entidad;
1.2.2. Coordinación de respuestas a incidentes, identificados por el
fabricante, relativos a productos o servicios suministrados a la
Entidad Responsable que generen un riesgo de ciberseguridad a la
dicha Entidad;
89
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
1.2.3. Notificación de los fabricantes cuando el acceso remoto o local (on-
site) ya no se requiera para algún representante del fabricante;
1.2.4. Divulgación por parte del fabricante de vulnerabilidades conocidas
relacionadas con productos o servicios provistos a la Entidad
Responsable;
1.2.5. Verificación de la integridad y autenticidad de todo software y
parches provistos por el fabricante para uso en Ciber Sistemas SEN; y
1.2.6. Coordinación de controles para: i) Acceso Remoto Interactivo
iniciado por el fabricante, ii) Acceso remoto sistema-sistema con
fabricantes.
R1 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M1. Medida de control o evidencia debe incluir uno o más Planes de gestión de riesgos de
ciberseguridad de la cadena de suministro según se especifica en requerimiento R1.
R2. Cada Entidad Responsable deberá implementar su(s) Plan(es) de gestión riesgos de
ciberseguridad de la cadena de suministro según se especifica en requerimiento R1.
La implementación del Plan no requiere que la Entidad Responsable renegocio o
derogue contratos existentes (incluyendo adendas a contratos maestros y órdenes
de compra). Adicionalmente, los siguientes aspectos están fuera del alcance del
requerimiento R2: (1) los términos y condiciones de un contrato de compra real; y (2)
desempeño de un fabricante y adherencia o cumplimiento a un contrato.
R2 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M2. Medida de control o evidencia debe incluir documentación para demostrar
implementación los Planes de gestión de riesgos de ciberseguridad de la cadena de
suministro, la cual podría incluir, pero no está limitada a, correspondencia, políticas,
o documentos de trabajo que demuestren el uso del Plan de gestión de riesgos de
ciberseguridad de la cadena de suministro.
R3. Cada Entidad Responsable deberá revisar y obtener la aprobación del Encargado CIP, o
delegado, del(los) Plan(es) de gestión riesgos de ciberseguridad de la cadena de
suministro especificado(s) en requerimiento R1, al menos una vez cada 15 meses
calendario.
R3 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M3. Medida de control o evidencia debe incluir el o los Planes de gestión riesgos de
ciberseguridad de la cadena de suministro fechados, aprobados por el Encargado CIP
o delegado, y evidencia adicional para demostrar la revisión de dichos planes.
Evidencia podrá incluir, pero no está limitada a, políticas, revisiones históricas,
registro de revisiones, o evidencia de workflow de un sistema de gestión de
documentos que indique revisión del Plan de gestión riesgos de ciberseguridad de la
90
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
cadena de suministro al menos una vez cada 15 meses calendario; y aprobación
documentadas por parte del Encargado CIP o delegado.
7.12.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-013 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
91
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
7.13. CIP-014: Ciber Seguridad – Seguridad Física
7.13.1. Propósito
Identificar y proteger instalaciones de generación y transmisión, y sus asociados CDCs o CCs
principales, las cuales, de volverse inoperable, quedar indisponibles o dañarse como
resultado de un ataque físico podría resultar en una inestabilidad, separación en islas no
controlada, o falla en cascada en el SEN.
7.13.2. Aplicabilidad Específica y Excepciones
El presente estándar sólo aplica a los CDCs y CC principales (no de respaldo) especificados en
6.1.1 y 6.1.2, y a las instalaciones eléctricas definidas en los puntos 6.2.1, 6.2.3, 6.2.4, 6.2.5,
6.2.6 y 6.2.7 del presente estándar.
7.13.3. Requerimientos (R) y Medidas de Control (M)
R1. Cada Entidad Responsable deberá realizar un análisis y evaluación de riesgo inicial (y
subsiguientes) de sus instalaciones aplicables según 7.13.2, sean estas existentes o
planificadas para entrar en servicio dentro de los próximos 24 meses. Dichas
evaluaciones (inicial y subsiguientes) deberán contemplar uno o más análisis de
transmisión diseñados para identificar las instalaciones que de ser dañadas, volverse
inoperables o indisponibles, podría resultar en una inestabilidad, separación en islas
no controlada, o falla en cascada en el SEN.
1.1. Las evaluaciones de riesgos subsiguientes deberán ser realizadas:
• Al menos una vez cada 30 meses calendario, por las Entidades Responsables
que hayan identificado en su evaluación de riesgos previa (según lo verificado
de acuerdo con requerimiento R2), una o más instalaciones que de ser
dañadas, volverse inoperables o indisponibles, podría resultar en una
inestabilidad, separación en islas no controlada, o falla en cascada en el SEN;
o
• Al menos una vez cada 60 meses calendario, por las Entidades Responsables
que no hayan identificado en su evaluación de riesgos previa (según lo
verificado de acuerdo con requerimiento R2), ninguna instalación que, de ser
dañada, volverse inoperable o indisponible, podría resultar en una
inestabilidad, separación en islas no controlada, o falla en cascada en el SEN.
92
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
1.2. Las Entidades Responsables deberán identificar los CDCs y CCs primarios (o
principales) que operacionalmente supervisan, monitorean y/o controlan las
instalaciones identificadas en la evaluación de riesgos del requerimiento R1.
R1 es calificado con Factor de Riesgo por Incumplimiento Alto (FRIA).
M1. Medidas de control o evidencias aceptables pueden incluir, pero no están limitadas
a, documentación por escrito (formato papel o electrónico) fechada de la evaluación
de riesgos de instalaciones (existentes o planificadas para entrar en servicio dentro
de los próximos 24 meses) que reúna los criterios de aplicabilidad según lo
especificado requerimiento R1. Adicionalmente, evidencia aceptable podrá incluir,
pero no está limitada a, documentación por escrito (formato papel o electrónico)
fechada de la identificación de CDCs y CCs primarios (o principales) que
operacionalmente supervisan, monitorean y/o controlan las instalaciones
identificadas en la evaluación de riesgos del requerimiento R1, según lo especificado
en R1, parte 1.2.
R2. Cada Entidad Responsable deberá realizar una verificación de la evaluación de riesgos
realizada de acuerdo con requerimiento R1, a través de un tercero no relacionado
con la Entidad Responsable. La verificación puede ser concurrente con o después de
completada la evaluación de riesgos realizada según requerimiento R1.
2.1. Cada Entidad Responsable deberá seleccionar un organismo tercero (no
relacionado) verificador que podrá ser:
• El Coordinador, quien cobrara por el servicio; o
• Un tercero especializado, o consultor independiente, con experiencia en
estudios y análisis de planificación y operación de sistemas de transmisión.
2.2. El organismo no relacionado verificador deberá revisar la evaluación de riesgos
realizada por parte de la Entidad Responsable según lo especificado en R1,
revisión que podrá incluir recomendaciones para agregar o remover
instalaciones. La Entidad Responsable deberá asegurar que la verificación es
completada dentro de 90 días calendario seguidos al término de la evaluación de
riesgos en requerimiento R1.
2.3. Si el organismo no relacionado verificador recomienda agregar o remover una
instalación de la identificación realizada por la Entidad Responsable según
requerimiento R1, la Entidad Responsable deberá, dentro de 60 días calendario
de completada la verificación, y para cada instalación agregada o removida:
• Modificar la identificación realizada según requerimiento R1, en base a la
recomendación; o
• Documentar las bases técnicas para no modificar la identificación según la
recomendación.
93
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
2.4. Cada Entidad Responsable deberá implementar procedimientos, según lo
establecido en la sección 5 sobre reserva y confidencialidad, para proteger
información sensible o confidencial compartida con el organismo no relacionado
verificador, y para proteger o eximir la divulgación publica de información
sensible o confidencial desarrollada como parte del presente estándar.
R2 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M2. Medidas de control o evidencias aceptables pueden incluir, pero no están limitadas
a, documentación por escrito (formato papel o electrónico) fechada que demuestre
la realización, por parte de la Entidad Responsable, de una verificación del
requerimiento R1 por parte de un tercero no relacionado, y satisfaciendo todas la
recomendaciones según requerimiento R2, incluyendo, si aplicara, documentación de
las bases técnicas para no modificar la identificación realizada según requerimiento
R1 y especificado en la sección 2.3 de R2. Adicionalmente, evidencia aceptable podrá
incluir, pero no está limitada a, documentación por escrito (formato papel o
electrónico) fechada de procedimientos para proteger información según la sección
2.4 de R2.
R3. Para CDCs y CCs primarios (o principales) identificados por la Entidad Responsable
propietaria de acuerdo con requerimiento R1, sección 1.2, que a) que
operacionalmente supervisan, monitorean y/o controlan las instalaciones verificadas
de acuerdo con requerimiento R2, y b) no está bajo el control operacional de dicha
Entidad Responsable propietaria, esta última deberá, dentro de 7 días calendario de
completado el requerimiento R2, notificar a la Entidad Responsable que tiene control
operacional del CDC o CC primario de aquella identificación y la fecha en que se
completó el requerimiento R2.
3.1. Si una instalación previamente identificada bajo requerimiento R1 y verificada de
acuerdo con requerimiento R2, es removida de una identificación durante una
subsecuente evaluación de riesgos realizada de acuerdo con requerimiento R1,
o una verificación de acuerdo con requerimiento R2, entonces la Entidad
Responsable propietaria deberá, dentro de 7 días calendario seguidos a la
verificación o subsecuente evaluación de riesgos, notificar a la Entidad
Responsable que tiene control operacional del CDC o CC primario, de dicha
remoción.
R3 es calificado con Factor de Riesgo por Incumplimiento Bajo (FRIB).
M3. Medidas de control o evidencias aceptables pueden incluir, pero no están limitadas
a, notificaciones o comunicaciones por escrito (formato papel o electrónico) fechadas
que demuestren que la Entidad Responsable propietaria notificó a cada Entidad
Responsable según aplica y de acuerdo con requerimiento R3.
R4. Cada Entidad Responsable que identifique instalaciones eléctricas, CDCs o CCs primarios
en requerimiento R1 y verificadas de acuerdo con requerimiento R2, y cada
94
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Entidad Responsable notificada por un Entidad Responsable propietaria de acuerdo
con requerimiento R3, deberán conducir una evaluación de potenciales amenazas y
vulnerabilidades de ataques físicos a cada una de sus respectivas instalaciones
eléctricas, CDCs y CCs primarios identificados en requerimiento R1 y verificados de
acuerdo con requerimiento R2. La evaluación deberá considerar lo siguiente:
4.1. Características únicas de las instalaciones eléctricas, CDCs y CCs primarios
identificadas y verificadas;
4.2. Historial previo de ataques en instalaciones similares, tomando en cuenta la
frecuencia, proximidad geográfica, y severidad de los eventos pasados
relacionados con la seguridad física; y
4.3. Advertencias de amenazas o información de inteligencia recibida de parte de
entidades encargadas de la seguridad pública como fuerzas especiales, policías
locales, fuerzas armadas, policía de investigaciones, bomberos y otras entidades
a cargo de la seguridad pública.
R4 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M4. Medidas de control o evidencias aceptables pueden incluir, pero no están limitadas
a, documentación por escrito (formato papel o electrónico) fechadas que demuestren
que la Entidad Responsable condujo una evaluación de potenciales amenazas y
vulnerabilidades de ataques físicos a sus respectivas instalaciones eléctricas, CDCs y
CCs primarios, según se especifica requerimiento R4.
R5. Cada Entidad Responsable que identifique instalaciones eléctricas, CDCs o CCs primarios
en requerimiento R1 y verificadas de acuerdo con requerimiento R2, y cada Entidad
Responsable notificada por un Entidad Responsable propietaria de acuerdo con
requerimiento R3, deberán desarrollar e implementar Planes de seguridad física
documentados que cubran sus respectivas instalaciones. El o los Planes de seguridad
física deberán ser implementados dentro de 120 días calendario de completado el
requerimiento R2 y ejecutado de acuerdo con el cronograma especificado en dicho
Plan o Planes de seguridad física. El Plan o Planes de seguridad física deberán incluir
los siguientes atributos:
5.1. Medidas de seguridad y resiliencia diseñadas conjuntamente para disuadir,
detectar, retrasar, evaluar, comunicar, y responder a potenciales amenazas
físicas y vulnerabilidades identificadas durante la evaluación conducida en
requerimiento R4.
5.2. Información de contacto y coordinación de autoridades encargadas de la
seguridad pública.
5.3. Un cronograma para la ejecución de las mejoras y modificaciones de seguridad
físicas de instalaciones especificadas en el plan de seguridad física;
95
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
5.4. Consideraciones para evaluar la evolución de amenazas físicas a instalaciones, y
sus correspondientes medidas de seguridad.
R5 es calificado con Factor de Riesgo por Incumplimiento Alto (FRIA).
M5. Medidas de control o evidencias aceptables pueden incluir, pero no están limitadas
a, documentación por escrito (formato papel o electrónico) fechadas de los planes de
seguridad física que cubran las respectivas instalaciones identificadas y verificadas
según lo especificado en requerimiento R5, y evidencia adicional que demuestre la
ejecución de los planes de seguridad física de acuerdo con los cronogramas definidos
en dichos planes.
R6. Cada Entidad Responsable que identifique instalaciones eléctricas, CDCs o CCs primarios
en requerimiento R1 y verificadas de acuerdo con requerimiento R2, y cada Entidad
Responsable notificada por un Entidad Responsable propietaria de acuerdo con R3,
deberán realizar una revisión de la evaluación realizada según requerimiento R4 y del
plan de seguridad desarrollado según requerimiento 5, a través de un tercero no
relacionado con la Entidad Responsable. La verificación puede ser concurrente con o
después de completada la evaluación realizada según requerimiento R5.
6.1. Cada Entidad Responsable deberá seleccionar un organismo tercero (no
relacionado) revisador entre los siguiente:
• Una entidad u organización con experiencia en seguridad física en la industria
eléctrica y cuyo personal revisor tenga al menos un miembro que posea una
Certificación de Protección Profesional (CPP), una Certificación Profesional de
Seguridad Física (PSP), u otra certificación válida equivalente;
• Una entidad u organización aprobada por la SEC;
• Una agencia gubernamental con experiencia en seguridad física; o
• Una entidad u organización con experiencia demostrada en seguridad pública
seguridad física militar o gubernamental.
6.2. La Entidad Responsable deberá asegurar que la revisión por parte del tercero no
relacionado es completada dentro de 90 días calendario del término del Plan de
seguridad desarrollado en requerimiento R5. La revisión por parte del tercero no
relacionado podrá incluir cambios recomendados.
6.3. Si el organismo no relacionado revisor recomienda cambios a la evaluación
realizada según requerimiento R4 o el Plan de seguridad desarrollado según
requerimiento R5, la Entidad Responsable deberá, dentro de 60 días calendario
de completada la revisión, para cada recomendación:
• Modificar su evaluación o Plan de seguridad consistentemente con la
recomendación; o
• Documentar las razones para no modificar la evaluación o Plan de seguridad
consistentemente con la recomendación.
96
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
6.4. Cada Entidad Responsable deberá implementar procedimientos, según lo
establecido en la sección 5 sobre reserva y confidencialidad, para proteger
información sensible o confidencial compartida con el organismo no relacionado
revisor, y para proteger o eximir la divulgación publica de información sensible o
confidencial desarrollada como parte del presente estándar.
R6 es calificado con Factor de Riesgo por Incumplimiento Medio (FRIM).
M6. Medidas de control o evidencias aceptables pueden incluir, pero no están limitadas
a, documentación por escrito (formato papel o electrónico) fechada que demuestre
la realización, por parte de la Entidad Responsable, de una revisión de la evaluación
realizada según requerimiento R4 y el Plan de seguridad según requerimiento R5 por
parte de un tercero no relacionado según lo especificado en requerimiento R6,
incluyendo, si aplicara, documentación de las razones para no modificar la evaluación
o Plan de seguridad de acuerdo con las recomendaciones según la sección 6.3 de R6.
Adicionalmente, evidencia aceptable podrá incluir, pero no está limitada a,
documentación por escrito (formato papel o electrónico) fechada de procedimientos
para proteger información según la sección 6.4 de R6.
7.13.4. Entrada en Vigor
Las Entidades Responsables tendrán un periodo de marcha blanca para implementar cada
uno de los requerimientos en el estándar CIP-014 de acuerdo con los plazos máximos
especificados en ANEXO 1, columna Marcha Blanca.
97
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
ANEXO 1 – Tabla Resumen de Requerimientos y su Fecha de Implementación
Marcha
Estándar Req. Descripción Impacto FRI
Blanca
CIP-002 R1 Proceso de identificación de A-M-B Alto 6 meses
Categorización de Ciber Sistemas SEN.
Ciber Sistemas SEN R2 Revisión y aprobación de R1. A-M-B Bajo 6 meses
CIP-003 Controles de R1 Políticas de ciberseguridad A-M-B Medio 4-12
Gestión de la (Plazo para desarrollo de meses
Seguridad políticas)
R2 Planes de ciberseguridad. B Bajo 4-12
(Plazo para desarrollo de meses
políticas)
R3 Identificación de encargado A-M-B Medio 3 meses
CIP.
R4 Proceso de delegación. A-M-B Bajo 3 meses
CIP-004 Personal y R1 Programa de conciencia de A-M Bajo 6 meses
Capacitación seguridad.
R2 Programa de capacitación en A-M Bajo 6 meses
ciberseguridad.
R3 Programa de evaluación de A-M Medio 12 meses
riegos del personal.
R4 Programa de administración A-M Medio 12 meses
de accesos.
R5 Programa de revocación de A-M Medio 6 meses
accesos.
CIP-005 Perímetro de R1 Proceso para perímetro de A-M Medio 12 meses
Seguridad Electrónica seguridad electrónica.
(PSE) R2 Proceso de administración de A-M Medio 12 meses
acceso remoto interactivo.
CIP-006 Seguridad R1 Plan de seguridad 4ísica. A-M Medio 6 meses
Física de Ciber
R2 Programa de control de A-M Medio 18 meses
Sistemas SEN
visitas.
R3 Programas de prueba y A-M Medio 18 meses
mantenimiento de SCAF.
CIP-007 Gestión de la R1 Proceso para puertos y A-M Medio 12 meses
Seguridad de servicios.
Sistemas R2 Proceso para administración A-M Medio 12 meses
de parches de seguridad.
R3 Proceso para prevención de A-M Medio 12 meses
código malicioso.
R4 Proceso para el monitoreo de A-M Medio 12 meses
eventos de seguridad.
R5 Proceso para controles de A-M Medio 12 meses
acceso a sistemas.
98
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
Estándar Req. Descripción Imp FRI Marcha
acto Blanca
CIP-008 Reporte de Plan de Respuesta a incidentes de
R1 A-M Bajo 6 meses
Incidentes y Planes ciberseguridad.
de Respuesta Implementación y prueba de plan en
R2 A-M Bajo 12 meses
R1.
Revisión, actualización y
R3 A-M Bajo 12 meses
comunicación de plan en R1.
Notificación y Reporte de Incidentes
R4 A-M Bajo 4 meses
de Ciberseguridad.
CIP-009 Planes de R1 Plan de Recuperación. A-M Medio 8 meses
Recuperación para Implementación y prueba de plan en
R2 A-M Bajo 12 meses
Ciber Sistemas SEN R1.
Revisión, actualización y
R3 A-M Bajo 12 meses
comunicación de plan en R1
CIP-010 Gestión de Proceso de gestión de cambio de
R1 A-M Medio 10 meses
Cambio de configuración.
Configuración y Proceso para Monitoreo de
R2 A Medio 10 meses
Evaluación de Configuración.
Vulnerabilidades Proceso para evaluación de
R3 A-M Medio 10 meses
vulnerabilidades.
R4 Plan para ciber activos transitorios. A Medio 10 meses
CIP-011 Protección Programa de protección de
R1 A-M Medio 8 meses
de Información información.
Proceso para reutilización y
R2 A-M Bajo 8 meses
eliminación de ciber activos SEN.
CIP-012 Plan para mitigar riesgos de
Comunicaciones ciberseguridad sobre datos Pendiente
R1 A Medio
entre Centros de transmitidos entre centros de Aprobación
Control control.
CIP-013 Gestión de Plan para gestión de riesgos de
Riesgos en la Cadena R1 ciberseguridad en la cadena de A-M Medio 12 meses
de Suministros suministro.
R2 Implementación de Plan en R1 A-M Medio 24 meses
R3 Aprobación de R1 por Encargado CIP A-M Medio 12 meses
CIP-014 Seguridad Evaluación de riesgos e identificación
R1 A-M Alto 6 meses
Física de instalaciones.
Verificación de tercero de evaluación
R2 A-M Medio 9 meses
de riesgos en R1.
R3 Notificación a entidad responsable. A Bajo 9 meses
Evaluación de amenazas y
R4 A-M Medio 12 meses
vulnerabilidades.
Desarrollo e implementación de plan
R5 A-M Alto 18 meses
de seguridad física.
99
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
R6 Revisión de tercero de R4 y R5. A-M Medio 24 meses
100
Estándar de Ciberseguridad - Sistema Eléctrico Nacional
